Program Version,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.06.07 16:16
! <Version>, Version ID
 Version, 9.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 5, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.000, 1.000, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.49,   6.49,   5.68,   6.39,  10.43,  14.95,  19.21,  22.30,  23.20,  21.75,  18.26,  13.86
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,ISTANBUL - TUR IWEC Data WMO#=170600,40.97,28.82,2.00,37.00,100881,1.1990
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.69,28.10,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Large Hospital TSD Baseline Model,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,130,1050,125
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, FLOOR 1 CAFE,0.0,100.58,16.76,0.00,93.12,70.41,1.52,1,1,1,85.65,100.58,57.91,82.91,0.00,3.05,3.05,1137.77,TARP,DOE-2,373.28,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 CLEAN,0.0,27.43,41.15,0.00,23.77,79.25,1.52,1,1,1,20.12,27.43,76.20,82.30,0.00,3.05,3.05,135.92,TARP,DOE-2,44.59,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 CONFERENCE,0.0,100.58,4.57,0.00,69.34,53.34,1.52,1,1,1,38.10,100.58,48.77,57.91,0.00,3.05,3.05,1741.49,TARP,DOE-2,571.35,190.45,114.27,76.18,7,1,0,Yes
 Zone Information, FLOOR 1 DINING,0.0,118.87,41.76,0.00,109.73,70.41,1.52,1,1,1,100.58,118.87,57.91,82.91,0.00,3.05,3.05,1393.19,TARP,DOE-2,457.08,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 1 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,1.52,1,1,1,100.58,118.87,48.77,57.91,0.00,3.05,3.05,509.70,TARP,DOE-2,167.23,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 1 EXAM,0.0,0.00,41.15,0.00,10.06,76.20,1.52,1,1,1,0.00,20.12,70.10,82.30,0.00,3.05,3.05,747.56,TARP,DOE-2,245.26,37.16,22.30,14.86,6,1,0,Yes
 Zone Information, FLOOR 1 FOOD STORAGE,0.0,85.65,16.76,0.00,78.18,64.16,1.52,1,1,1,70.71,85.65,57.91,70.41,0.00,3.05,3.05,568.89,TARP,DOE-2,186.64,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 GAS STORAGE,0.0,74.37,74.68,0.00,72.54,123.75,1.52,1,1,1,70.71,74.37,115.82,131.67,0.00,3.05,3.05,176.70,TARP,DOE-2,57.97,11.15,6.69,4.46,6,1,0,Yes
 Zone Information, FLOOR 1 IMAGING,0.0,27.43,28.96,0.00,15.85,67.06,1.52,1,1,1,4.27,27.43,64.01,70.10,0.00,3.05,3.05,430.42,TARP,DOE-2,141.21,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 KITCHEN,0.0,85.65,29.26,0.00,78.18,76.66,1.52,1,1,1,70.71,85.65,70.41,82.91,0.00,3.05,3.05,568.89,TARP,DOE-2,186.64,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 LAB 1,0.0,52.43,47.24,0.00,44.81,82.30,1.52,1,1,1,37.19,52.43,76.20,88.39,0.00,3.05,3.05,566.34,TARP,DOE-2,185.81,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 LAB 2,0.0,100.58,41.76,0.00,85.65,90.53,1.52,1,1,1,70.71,100.58,82.91,98.15,0.00,3.05,3.05,1387.53,TARP,DOE-2,455.22,46.45,27.87,18.58,6,1,0,Yes
 Zone Information, FLOOR 1 LAUNDRY,0.0,100.58,74.68,0.00,87.48,119.79,1.52,1,1,1,74.37,100.58,115.82,123.75,0.00,3.05,3.05,633.16,TARP,DOE-2,207.73,24.15,14.49,9.66,6,1,0,Yes
 Zone Information, FLOOR 1 LOBBY,0.0,0.00,7.62,0.00,19.05,53.34,1.52,1,1,1,0.00,38.10,48.77,57.91,0.00,3.05,3.05,1061.88,TARP,DOE-2,348.39,27.87,16.72,11.15,8,1,0,Yes
 Zone Information, FLOOR 1 LOUNGE,0.0,37.19,47.24,0.00,32.31,82.30,1.52,1,1,1,27.43,37.19,76.20,88.39,0.00,3.05,3.05,362.46,TARP,DOE-2,118.92,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 MECH 1,0.0,0.00,74.68,0.00,13.72,102.11,1.52,1,1,1,0.00,27.43,88.39,115.82,0.00,3.05,3.05,2293.66,TARP,DOE-2,752.51,167.23,100.33,66.89,6,2,0,Yes
 Zone Information, FLOOR 1 MECH 2,0.0,70.71,129.54,0.00,61.57,143.26,1.52,1,1,1,52.43,70.71,115.82,170.69,0.00,3.05,3.05,3058.22,TARP,DOE-2,1003.35,341.88,205.13,136.75,8,3,0,Yes
 Zone Information, FLOOR 1 OFFICE 1,0.0,52.43,70.10,0.00,39.93,102.11,1.52,1,1,1,27.43,52.43,88.39,115.82,0.00,3.05,3.05,2089.78,TARP,DOE-2,685.62,76.18,45.71,30.47,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 2,0.0,100.58,57.00,0.00,85.65,106.98,1.52,1,1,1,70.71,100.58,98.15,115.82,0.00,3.05,3.05,1609.53,TARP,DOE-2,528.06,53.88,32.33,21.55,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3,0.0,175.26,4.57,0.00,147.07,62.03,1.52,1,1,1,118.87,175.26,45.72,78.33,0.00,3.05,3.05,5605.32,TARP,DOE-2,1839.02,9.29,5.57,3.72,7,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3 PERIMETER 1,0.0,179.83,41.76,0.00,148.42,80.67,1.52,1,1,1,118.87,179.83,78.33,82.91,0.00,3.05,3.05,817.65,TARP,DOE-2,268.26,185.81,111.48,74.32,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3 PERIMETER 2,0.0,179.83,0.00,0.00,177.70,62.03,1.52,1,1,1,175.26,179.83,41.15,82.91,0.00,3.05,3.05,518.20,TARP,DOE-2,170.01,127.28,76.37,50.91,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3 PERIMETER 3,0.0,118.87,0.00,0.00,148.42,43.38,1.52,1,1,1,118.87,179.83,41.15,45.72,0.00,3.05,3.05,817.65,TARP,DOE-2,268.26,199.74,119.84,79.90,6,2,0,Yes
 Zone Information, FLOOR 1 PATIENT,0.0,0.00,47.24,0.00,13.72,85.34,1.52,1,1,1,0.00,27.43,82.30,88.39,0.00,3.05,3.05,509.70,TARP,DOE-2,167.23,18.58,11.15,7.43,6,1,0,Yes
 Zone Information, FLOOR 1 PHARMACY,0.0,70.71,16.76,0.00,61.57,73.15,1.52,1,1,1,52.43,70.71,57.91,88.39,0.00,3.05,3.05,1699.01,TARP,DOE-2,557.42,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 PHYSICAL THERAPY,0.0,52.43,34.14,0.00,39.93,67.06,1.52,1,1,1,27.43,52.43,57.91,76.20,0.00,3.05,3.05,1393.19,TARP,DOE-2,457.08,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 RECEIVING,0.0,100.58,90.53,0.00,87.48,127.71,1.52,1,1,1,74.37,100.58,123.75,131.67,0.00,3.05,3.05,633.16,TARP,DOE-2,207.73,104.05,62.43,41.62,6,2,0,Yes
 Zone Information, FLOOR 1 RECEPTION,0.0,0.00,28.96,0.00,2.13,64.01,1.52,1,1,1,0.00,4.27,57.91,70.10,0.00,3.05,3.05,158.57,TARP,DOE-2,52.03,37.16,22.30,14.86,6,1,0,Yes
 Zone Information, FLOOR 1 SOIL,0.0,27.43,34.14,0.00,23.77,73.15,1.52,1,1,1,20.12,27.43,70.10,76.20,0.00,3.05,3.05,135.92,TARP,DOE-2,44.59,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 STORAGE,0.0,70.71,47.24,0.00,61.57,102.11,1.52,1,1,1,52.43,70.71,88.39,115.82,0.00,3.05,3.05,1529.11,TARP,DOE-2,501.68,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 WAITING,0.0,27.43,22.86,0.00,15.85,60.96,1.52,1,1,1,4.27,27.43,57.91,64.01,0.00,3.05,3.05,430.42,TARP,DOE-2,141.21,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 CHAPEL,0.0,73.15,7.62,0.00,62.79,53.34,4.57,1,1,1,52.43,73.15,48.77,57.91,3.05,6.10,3.05,577.66,TARP,DOE-2,189.52,91.04,54.63,36.42,6,2,0,Yes
 Zone Information, FLOOR 2 CLEAN 1,0.0,33.83,67.36,0.00,30.63,105.00,4.57,1,1,1,27.43,33.83,101.50,108.51,3.05,6.10,3.05,136.77,TARP,DOE-2,44.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 CLEAN 2,0.0,131.06,30.78,0.00,128.02,74.37,4.57,1,1,1,124.97,131.06,71.93,76.81,3.05,6.10,3.05,90.61,TARP,DOE-2,29.73,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 CORRIDOR,0.0,179.83,22.86,0.00,100.58,65.53,4.57,1,1,1,21.34,179.83,64.01,67.06,3.05,6.10,3.05,1472.48,TARP,DOE-2,483.10,9.29,5.57,3.72,7,1,0,Yes
 Zone Information, FLOOR 2 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,4.57,1,1,1,100.58,118.87,48.77,57.91,3.05,6.10,3.05,509.70,TARP,DOE-2,167.23,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 2 EXAM 1,0.0,0.00,16.76,0.00,10.67,67.06,4.57,1,1,1,0.00,21.34,57.91,76.20,3.05,6.10,3.05,1189.31,TARP,DOE-2,390.19,120.77,72.47,48.31,6,2,0,Yes
 Zone Information, FLOOR 2 EXAM 2,0.0,22.86,53.34,0.00,16.00,86.87,4.57,1,1,1,9.14,22.86,82.30,91.44,3.05,6.10,3.05,382.28,TARP,DOE-2,125.42,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM 3,0.0,100.58,25.91,0.00,86.87,73.91,4.57,1,1,1,73.15,100.58,67.06,80.77,3.05,6.10,3.05,1146.83,TARP,DOE-2,376.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM 4,0.0,149.35,10.67,0.00,134.11,57.91,4.57,1,1,1,118.87,149.35,51.82,64.01,3.05,6.10,3.05,1132.67,TARP,DOE-2,371.61,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, FLOOR 2 GIFT SHOP,0.0,91.44,7.62,0.00,82.30,53.34,4.57,1,1,1,73.15,91.44,48.77,57.91,3.05,6.10,3.05,509.70,TARP,DOE-2,167.23,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 2 IMAGING 1,0.0,44.81,35.05,0.00,33.07,71.63,4.57,1,1,1,21.34,44.81,67.06,76.20,3.05,6.10,3.05,654.12,TARP,DOE-2,214.61,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 IMAGING 2,0.0,73.15,16.76,0.00,47.24,60.96,4.57,1,1,1,21.34,73.15,57.91,64.01,3.05,6.10,3.05,962.77,TARP,DOE-2,315.87,157.94,94.76,63.18,7,1,0,Yes
 Zone Information, FLOOR 2 IMAGING 3,0.0,173.74,35.66,0.00,149.35,79.86,4.57,1,1,1,118.87,179.83,76.81,82.91,3.05,6.10,3.05,1132.67,TARP,DOE-2,371.61,204.39,122.63,81.75,6,2,0,Yes
 Zone Information, FLOOR 2 LAB 1,0.0,44.81,53.34,0.00,36.12,88.39,4.57,1,1,1,27.43,44.81,82.30,94.49,3.05,6.10,3.05,645.62,TARP,DOE-2,211.82,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 LAB 2,0.0,73.15,39.62,0.00,62.79,80.77,4.57,1,1,1,52.43,73.15,73.15,88.39,3.05,6.10,3.05,962.77,TARP,DOE-2,315.87,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, FLOOR 2 LOCKERS,0.0,52.43,44.20,0.00,48.62,89.92,4.57,1,1,1,44.81,52.43,85.34,94.49,3.05,6.10,3.05,212.38,TARP,DOE-2,69.68,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 LOUNGE 1,0.0,118.87,25.91,0.00,109.73,70.10,4.57,1,1,1,100.58,118.87,67.06,73.15,3.05,6.10,3.05,339.80,TARP,DOE-2,111.48,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 LOUNGE 2,0.0,179.83,0.00,0.00,176.02,46.48,4.57,1,1,1,172.21,179.83,41.15,51.82,3.05,6.10,3.05,247.77,TARP,DOE-2,81.29,55.74,33.45,22.30,6,2,0,Yes
 Zone Information, FLOOR 2 NURSE STATION 1,0.0,27.43,67.36,0.00,25.15,95.40,4.57,1,1,1,22.86,27.43,82.30,108.51,3.05,6.10,3.05,365.29,TARP,DOE-2,119.84,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 NURSE STATION 2,0.0,179.83,10.67,0.00,164.59,57.91,4.57,1,1,1,149.35,179.83,51.82,64.01,3.05,6.10,3.05,1132.67,TARP,DOE-2,371.61,37.16,22.30,14.86,7,1,0,Yes
 Zone Information, FLOOR 2 OFFICE 1,0.0,27.43,41.15,0.00,26.97,79.25,4.57,1,1,1,9.14,44.81,76.20,82.30,3.05,6.10,3.05,662.61,TARP,DOE-2,217.39,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 OFFICE 2,0.0,118.87,41.76,0.00,109.73,78.03,4.57,1,1,1,100.58,118.87,73.15,82.91,3.05,6.10,3.05,543.68,TARP,DOE-2,178.37,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 2 OFFICE 3,0.0,100.58,16.76,0.00,96.01,60.96,4.57,1,1,1,73.15,118.87,57.91,64.01,3.05,6.10,3.05,849.51,TARP,DOE-2,278.71,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 OFFICE 4,0.0,149.35,0.00,0.00,134.11,46.48,4.57,1,1,1,118.87,149.35,41.15,51.82,3.05,6.10,3.05,991.09,TARP,DOE-2,325.16,125.42,75.25,50.17,6,2,0,Yes
 Zone Information, FLOOR 2 OPERATING,0.0,100.58,131.67,3.05,76.50,113.08,4.57,1,1,1,52.43,100.58,94.49,131.67,3.05,6.10,3.05,5458.36,TARP,DOE-2,1790.80,314.01,188.41,125.60,8,3,0,Yes
 Zone Information, FLOOR 2 PACU,0.0,100.58,39.62,0.00,86.87,87.63,4.57,1,1,1,73.15,100.58,80.77,94.49,3.05,6.10,3.05,1146.83,TARP,DOE-2,376.26,35.30,21.18,14.12,7,1,0,Yes
 Zone Information, FLOOR 2 PATIENT 1,0.0,52.43,74.68,0.00,30.78,112.17,4.57,1,1,1,9.14,52.43,108.51,115.82,3.05,6.10,3.05,965.04,TARP,DOE-2,316.61,131.92,79.15,52.77,6,1,0,Yes
 Zone Information, FLOOR 2 PATIENT 2,0.0,52.43,53.34,0.00,43.13,101.50,4.57,1,1,1,33.83,52.43,94.49,108.51,3.05,6.10,3.05,794.57,TARP,DOE-2,260.69,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 PROCEDURE 1,0.0,22.86,67.36,0.00,16.00,99.97,4.57,1,1,1,9.14,22.86,91.44,108.51,3.05,6.10,3.05,713.58,TARP,DOE-2,234.12,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 PROCEDURE 2,0.0,73.15,25.91,0.00,62.79,70.10,4.57,1,1,1,52.43,73.15,67.06,73.15,3.05,6.10,3.05,385.11,TARP,DOE-2,126.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 RECEPTION,0.0,164.59,10.67,0.00,156.97,46.48,4.57,1,1,1,149.35,164.59,41.15,51.82,3.05,6.10,3.05,495.54,TARP,DOE-2,162.58,46.45,27.87,18.58,6,1,0,Yes
 Zone Information, FLOOR 2 RESTROOM 1,0.0,179.83,25.91,0.00,176.78,71.93,4.57,1,1,1,173.74,179.83,67.06,76.81,3.05,6.10,3.05,181.23,TARP,DOE-2,59.46,29.73,17.84,11.89,6,1,0,Yes
 Zone Information, FLOOR 2 RESTROOM 2,0.0,100.58,7.62,0.00,96.01,53.34,4.57,1,1,1,91.44,100.58,48.77,57.91,3.05,6.10,3.05,254.85,TARP,DOE-2,83.61,27.87,16.72,11.15,6,1,0,Yes
 Zone Information, FLOOR 2 SOIL 1,0.0,27.43,53.34,0.00,30.63,97.99,4.57,1,1,1,27.43,33.83,94.49,101.50,3.05,6.10,3.05,136.77,TARP,DOE-2,44.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 SOIL 2,0.0,131.06,25.91,0.00,128.02,69.49,4.57,1,1,1,124.97,131.06,67.06,71.93,3.05,6.10,3.05,90.61,TARP,DOE-2,29.73,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STERILIZING,0.0,73.15,47.24,0.00,62.79,91.44,4.57,1,1,1,52.43,73.15,88.39,94.49,3.05,6.10,3.05,385.11,TARP,DOE-2,126.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STORAGE 1,0.0,52.43,25.91,0.00,48.62,76.20,4.57,1,1,1,44.81,52.43,67.06,85.34,3.05,6.10,3.05,424.75,TARP,DOE-2,139.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STORAGE 2,0.0,124.97,25.91,0.00,121.92,71.93,4.57,1,1,1,118.87,124.97,67.06,76.81,3.05,6.10,3.05,181.23,TARP,DOE-2,59.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 TRAUMA,0.0,173.74,25.91,0.00,152.40,71.93,4.57,1,1,1,131.06,173.74,67.06,76.81,3.05,6.10,3.05,1268.59,TARP,DOE-2,416.21,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 TRIAGE,0.0,172.21,0.00,0.00,168.40,46.48,4.57,1,1,1,164.59,172.21,41.15,51.82,3.05,6.10,3.05,247.77,TARP,DOE-2,81.29,23.23,13.94,9.29,6,1,0,Yes
 Zone Information, FLOOR 2 WAITING,0.0,0.00,74.68,0.00,4.57,96.01,4.57,1,1,1,0.00,9.14,76.20,115.82,3.05,6.10,3.05,1104.36,TARP,DOE-2,362.32,148.64,89.19,59.46,6,2,0,Yes
 Zone Information, FLOOR 3 CLEAN,0.0,112.78,16.76,0.00,115.82,61.72,7.62,1,1,1,112.78,118.87,57.91,65.53,6.10,9.14,3.05,141.58,TARP,DOE-2,46.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,7.62,1,1,1,100.58,118.87,48.77,57.91,6.10,9.14,3.05,509.70,TARP,DOE-2,167.23,111.48,66.89,44.59,6,3,0,Yes
 Zone Information, FLOOR 3 EXAM,0.0,100.58,26.82,0.00,86.87,96.62,7.62,1,1,1,82.30,91.44,82.91,110.34,6.10,9.14,3.05,764.55,TARP,DOE-2,250.84,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 ICU,0.0,52.43,41.76,0.00,96.01,121.01,7.62,1,1,1,91.44,100.58,110.34,131.67,6.10,9.14,3.05,594.65,TARP,DOE-2,195.10,92.90,55.74,37.16,6,2,0,Yes
 Zone Information, FLOOR 3 NURSE STATION 1,0.0,52.43,16.76,0.00,81.08,70.41,7.62,1,1,1,52.43,109.73,67.97,72.85,6.10,9.14,3.05,851.77,TARP,DOE-2,279.45,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 3 NURSE STATION 2,0.0,73.15,90.53,6.10,82.30,125.58,7.62,1,1,1,73.15,91.44,119.48,131.67,6.10,9.14,3.05,679.60,TARP,DOE-2,222.97,92.90,55.74,37.16,6,2,0,Yes
 Zone Information, FLOOR 3 NURSERY,0.0,83.21,41.76,0.00,96.01,105.31,7.62,1,1,1,91.44,100.58,100.28,110.34,6.10,9.14,3.05,280.34,TARP,DOE-2,91.97,30.66,18.40,12.26,6,1,0,Yes
 Zone Information, FLOOR 3 OFFICE,0.0,73.15,55.47,6.10,77.72,96.62,7.62,1,1,1,73.15,82.30,82.91,110.34,6.10,9.14,3.05,764.55,TARP,DOE-2,250.84,83.61,50.17,33.45,6,1,0,Yes
 Zone Information, FLOOR 3 OPERATING,0.0,69.19,16.76,0.00,82.30,114.91,7.62,1,1,1,73.15,91.44,110.34,119.48,6.10,9.14,3.05,509.73,TARP,DOE-2,167.23,27.87,16.72,11.15,6,1,0,Yes
 Zone Information, FLOOR 3 PATIENT 1,0.0,179.83,16.76,0.00,149.35,61.72,7.62,1,1,1,118.87,179.83,57.91,65.53,6.10,9.14,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 3 PATIENT 2,0.0,179.83,41.76,0.00,149.35,79.10,7.62,1,1,1,118.87,179.83,75.29,82.91,6.10,9.14,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 3 PATIENT 3,0.0,52.43,41.76,0.00,76.50,79.10,7.62,1,1,1,52.43,100.58,75.29,82.91,6.10,9.14,3.05,1118.52,TARP,DOE-2,366.97,86.40,51.84,34.56,7,2,0,Yes
 Zone Information, FLOOR 3 PATIENT 4,0.0,52.43,24.38,0.00,76.50,61.72,7.62,1,1,1,52.43,100.58,57.91,65.53,6.10,9.14,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,0,Yes
 Zone Information, FLOOR 3 PATIENT CORRIDOR 1,0.0,179.83,24.38,0.00,116.13,66.75,7.62,1,1,1,52.43,179.83,65.53,67.97,6.10,9.14,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 3 PATIENT CORRIDOR 2,0.0,52.43,34.14,0.00,116.13,74.07,7.62,1,1,1,52.43,179.83,72.85,75.29,6.10,9.14,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 3 PROCEDURE,0.0,90.53,41.76,0.00,96.01,96.62,7.62,1,1,1,91.44,100.58,92.96,100.28,6.10,9.14,3.05,203.88,TARP,DOE-2,66.89,22.30,13.38,8.92,6,1,0,Yes
 Zone Information, FLOOR 3 SOIL,0.0,100.58,16.76,0.00,106.68,61.72,7.62,1,1,1,100.58,112.78,57.91,65.53,6.10,9.14,3.05,283.17,TARP,DOE-2,92.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 SUPPLY,0.0,179.83,26.82,0.00,144.78,70.41,7.62,1,1,1,109.73,179.83,67.97,72.85,6.10,9.14,3.05,1042.06,TARP,DOE-2,341.88,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 3 TRIAGE,0.0,100.58,16.76,0.00,109.73,79.10,7.62,1,1,1,100.58,118.87,75.29,82.91,6.10,9.14,3.05,424.75,TARP,DOE-2,139.35,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 3 WAITING,0.0,92.96,41.76,0.00,96.01,87.93,7.62,1,1,1,91.44,100.58,82.91,92.96,6.10,9.14,3.05,280.34,TARP,DOE-2,91.97,30.66,18.40,12.26,6,1,0,Yes
 Zone Information, FLOOR 4-6 CLEAN,0.0,112.78,16.76,0.00,115.82,61.72,13.72,1,3,1,112.78,118.87,57.91,65.53,12.19,15.24,3.05,141.58,TARP,DOE-2,46.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 4-6 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,13.72,1,3,1,100.58,118.87,48.77,57.91,12.19,15.24,3.05,509.70,TARP,DOE-2,167.23,111.48,66.89,44.59,6,3,0,Yes
 Zone Information, FLOOR 4-6 NURSE STATION,0.0,52.43,31.70,0.00,81.08,70.41,13.72,1,3,1,52.43,109.73,67.97,72.85,12.19,15.24,3.05,851.77,TARP,DOE-2,279.45,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 4-6 OFFICE,0.0,118.87,41.76,0.00,109.73,79.10,13.72,1,3,1,100.58,118.87,75.29,82.91,12.19,15.24,3.05,424.75,TARP,DOE-2,139.35,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 4-6 PATIENT 1,0.0,179.83,16.76,0.00,149.35,61.72,13.72,1,3,1,118.87,179.83,57.91,65.53,12.19,15.24,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT 2,0.0,179.83,41.76,0.00,149.35,79.10,13.72,1,3,1,118.87,179.83,75.29,82.91,12.19,15.24,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT 3,0.0,52.43,41.76,0.00,76.50,79.10,13.72,1,3,1,52.43,100.58,75.29,82.91,12.19,15.24,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT 4,0.0,52.43,24.38,0.00,76.50,61.72,13.72,1,3,1,52.43,100.58,57.91,65.53,12.19,15.24,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT CORRIDOR 1,0.0,179.83,24.38,0.00,116.13,66.75,13.72,1,3,1,52.43,179.83,65.53,67.97,12.19,15.24,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT CORRIDOR 2,0.0,52.43,34.14,0.00,116.13,74.07,13.72,1,3,1,52.43,179.83,72.85,75.29,12.19,15.24,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 4-6 SOIL,0.0,100.58,16.76,0.00,106.68,61.72,13.72,1,3,1,100.58,112.78,57.91,65.53,12.19,15.24,3.05,283.17,TARP,DOE-2,92.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 4-6 SUPPLY,0.0,179.83,26.82,0.00,144.78,70.41,13.72,1,3,1,109.73,179.83,67.97,72.85,12.19,15.24,3.05,1042.06,TARP,DOE-2,341.88,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 7 CLEAN,0.0,112.78,16.76,0.00,115.82,61.72,19.81,1,1,1,112.78,118.87,57.91,65.53,18.29,21.34,3.05,141.58,TARP,DOE-2,46.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 7 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,19.81,1,1,1,100.58,118.87,48.77,57.91,18.29,21.34,3.05,509.70,TARP,DOE-2,167.23,111.48,66.89,44.59,6,3,0,Yes
 Zone Information, FLOOR 7 NURSE STATION,0.0,52.43,31.70,0.00,81.08,70.41,19.81,1,1,1,52.43,109.73,67.97,72.85,18.29,21.34,3.05,851.77,TARP,DOE-2,279.45,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 7 OFFICE,0.0,118.87,41.76,0.00,109.73,79.10,19.81,1,1,1,100.58,118.87,75.29,82.91,18.29,21.34,3.05,424.75,TARP,DOE-2,139.35,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 7 PATIENT 1,0.0,179.83,16.76,0.00,149.35,61.72,19.81,1,1,1,118.87,179.83,57.91,65.53,18.29,21.34,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT 2,0.0,179.83,41.76,0.00,149.35,79.10,19.81,1,1,1,118.87,179.83,75.29,82.91,18.29,21.34,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT 3,0.0,52.43,41.76,0.00,76.50,79.10,19.81,1,1,1,52.43,100.58,75.29,82.91,18.29,21.34,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT 4,0.0,52.43,24.38,0.00,76.50,61.72,19.81,1,1,1,52.43,100.58,57.91,65.53,18.29,21.34,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT CORRIDOR 1,0.0,179.83,24.38,0.00,116.13,66.75,19.81,1,1,1,52.43,179.83,65.53,67.97,18.29,21.34,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT CORRIDOR 2,0.0,52.43,34.14,0.00,116.13,74.07,19.81,1,1,1,52.43,179.83,72.85,75.29,18.29,21.34,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 7 SOIL,0.0,100.58,16.76,0.00,106.68,61.72,19.81,1,1,1,100.58,112.78,57.91,65.53,18.29,21.34,3.05,283.17,TARP,DOE-2,92.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 7 SUPPLY,0.0,179.83,26.82,0.00,144.78,70.41,19.81,1,1,1,109.73,179.83,67.97,72.85,18.29,21.34,3.05,1042.06,TARP,DOE-2,341.88,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, MOB FLOOR 1 CORE,0.0,33.53,56.39,0.00,19.05,26.67,1.52,1,1,1,4.57,33.53,4.57,48.77,0.00,3.05,3.05,3900.65,TARP,DOE-2,1279.74,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MOB FLOOR 1 PERIMETER 1,0.0,0.00,0.00,0.00,2.22,25.31,1.52,1,1,1,0.00,4.57,0.00,48.77,0.00,3.05,3.05,647.75,TARP,DOE-2,212.52,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 1 PERIMETER 2,0.0,0.00,0.00,0.00,19.05,2.11,1.52,1,1,1,0.00,38.10,0.00,4.57,0.00,3.05,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,0,Yes
 Zone Information, MOB FLOOR 1 PERIMETER 3,0.0,38.10,0.00,0.00,35.88,25.31,1.52,1,1,1,33.53,38.10,0.00,48.77,0.00,3.05,3.05,647.75,TARP,DOE-2,212.52,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 2-4 CORE,0.0,33.53,56.39,0.00,19.05,24.38,7.62,1,3,1,4.57,33.53,4.57,44.20,6.10,9.14,3.05,3497.13,TARP,DOE-2,1147.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 1,0.0,0.00,0.00,0.00,2.15,24.38,7.62,1,3,1,0.00,4.57,0.00,48.77,6.10,9.14,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 2,0.0,0.00,0.00,0.00,19.05,2.11,7.62,1,3,1,0.00,38.10,0.00,4.57,6.10,9.14,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,0,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 3,0.0,38.10,0.00,0.00,35.95,24.38,7.62,1,3,1,33.53,38.10,0.00,48.77,6.10,9.14,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 4,0.0,38.10,60.96,0.00,19.05,46.66,7.62,1,3,1,0.00,38.10,44.20,48.77,6.10,9.14,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,0,Yes
 Zone Information, MOB FLOOR 5 CORE,0.0,33.53,56.39,0.00,19.05,24.38,13.72,1,1,1,4.57,33.53,4.57,44.20,12.19,15.24,3.05,3497.13,TARP,DOE-2,1147.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 1,0.0,0.00,0.00,0.00,2.15,24.38,13.72,1,1,1,0.00,4.57,0.00,48.77,12.19,15.24,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 2,0.0,0.00,0.00,0.00,19.05,2.11,13.72,1,1,1,0.00,38.10,0.00,4.57,12.19,15.24,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,0,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 3,0.0,38.10,0.00,0.00,35.95,24.38,13.72,1,1,1,33.53,38.10,0.00,48.77,12.19,15.24,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 4,0.0,38.10,60.96,0.00,19.05,46.66,13.72,1,1,1,0.00,38.10,44.20,48.77,12.19,15.24,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, FLOOR 1 CAFE,373.28,401.8,0.929,1.076,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 CLEAN,44.59,2.4,18.588,5.380E-002,11.840,21.530,0.000,0.000,0.000,0.000,33.370,No
 Zone Internal Gains Nominal, FLOOR 1 CONFERENCE,571.35,307.5,1.858,0.538,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 DINING,457.08,344.4,1.327,0.753,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 ELEVATOR,167.23,54.0,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 EXAM,245.26,13.2,18.587,5.380E-002,16.150,10.760,0.000,0.000,0.000,0.000,26.910,No
 Zone Internal Gains Nominal, FLOOR 1 FOOD STORAGE,186.64,10.0,18.587,5.380E-002,12.920,199.130,1869.690,0.000,0.000,0.000,2081.740,No
 Zone Internal Gains Nominal, FLOOR 1 GAS STORAGE,57.97,0.0,N/A,0.000,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 1 IMAGING,141.21,7.6,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 1 KITCHEN,186.64,10.0,18.587,5.380E-002,12.920,199.130,1869.690,0.000,0.000,0.000,2081.740,No
 Zone Internal Gains Nominal, FLOOR 1 LAB 1,185.81,10.0,18.587,5.380E-002,15.070,43.050,0.000,0.000,0.000,0.000,58.120,No
 Zone Internal Gains Nominal, FLOOR 1 LAB 2,455.22,24.5,18.587,5.380E-002,15.070,43.050,0.000,0.000,0.000,0.000,58.120,No
 Zone Internal Gains Nominal, FLOOR 1 LAUNDRY,207.73,44.7,4.645,0.215,6.460,5.380,107.640,0.000,0.000,0.000,119.480,No
 Zone Internal Gains Nominal, FLOOR 1 LOBBY,348.39,112.5,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 LOUNGE,118.92,6.4,18.587,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 MECH 1,752.51,0.0,N/A,0.000,16.150,1.080,0.000,0.000,0.000,0.000,17.230,No
 Zone Internal Gains Nominal, FLOOR 1 MECH 2,1003.35,0.0,N/A,0.000,16.150,1.080,0.000,0.000,0.000,0.000,17.230,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 1,685.62,36.9,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 2,528.06,28.4,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3,1839.02,98.9,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 1 PATIENT,167.23,9.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 1 PHARMACY,557.42,60.0,9.294,0.108,12.920,10.760,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY,457.08,49.2,9.294,0.108,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 1 RECEIVING,207.73,0.0,N/A,0.000,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 1 RECEPTION,52.03,16.8,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 1 SOIL,44.59,2.4,18.588,5.380E-002,11.840,0.000,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 1 STORAGE,501.68,0.0,N/A,0.000,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 1 WAITING,141.21,45.6,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 CHAPEL,189.52,10.2,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 2 CLEAN 1,44.87,2.4,18.588,5.380E-002,11.840,21.530,0.000,0.000,0.000,0.000,33.370,No
 Zone Internal Gains Nominal, FLOOR 2 CLEAN 2,29.73,1.6,18.588,5.380E-002,11.840,21.530,0.000,0.000,0.000,0.000,33.370,No
 Zone Internal Gains Nominal, FLOOR 2 CORRIDOR,483.10,0.0,N/A,0.000,10.760,1.080,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 2 ELEVATOR,167.23,54.0,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 1,390.19,21.0,18.587,5.380E-002,16.150,10.760,0.000,0.000,0.000,0.000,26.910,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 2,125.42,6.7,18.587,5.380E-002,16.150,10.760,0.000,0.000,0.000,0.000,26.910,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 3,376.26,20.2,18.587,5.380E-002,16.150,10.760,0.000,0.000,0.000,0.000,26.910,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 4,371.61,20.0,18.587,5.380E-002,16.150,10.760,0.000,0.000,0.000,0.000,26.910,No
 Zone Internal Gains Nominal, FLOOR 2 GIFT SHOP,167.23,9.0,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 2 IMAGING 1,214.61,11.5,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 2 IMAGING 2,315.87,17.0,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 2 IMAGING 3,371.61,20.0,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 2 LAB 1,211.82,11.4,18.587,5.380E-002,15.070,43.050,0.000,0.000,0.000,0.000,58.120,No
 Zone Internal Gains Nominal, FLOOR 2 LAB 2,315.87,17.0,18.587,5.380E-002,15.070,43.050,0.000,0.000,0.000,0.000,58.120,No
 Zone Internal Gains Nominal, FLOOR 2 LOCKERS,69.68,3.7,18.588,5.380E-002,6.460,2.690,0.000,0.000,0.000,0.000,9.150,No
 Zone Internal Gains Nominal, FLOOR 2 LOUNGE 1,111.48,6.0,18.587,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 LOUNGE 2,81.29,4.4,18.587,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 NURSE STATION 1,119.84,6.4,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 2 NURSE STATION 2,371.61,20.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 1,217.39,11.7,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 2,178.37,9.6,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 3,278.71,15.0,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 4,325.16,17.5,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 2 OPERATING,1790.80,96.3,18.587,5.380E-002,23.680,43.050,0.000,0.000,0.000,0.000,66.730,No
 Zone Internal Gains Nominal, FLOOR 2 PACU,376.26,20.2,18.587,5.380E-002,8.610,21.520,0.000,0.000,0.000,0.000,30.130,No
 Zone Internal Gains Nominal, FLOOR 2 PATIENT 1,316.61,17.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 2 PATIENT 2,260.69,14.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 2 PROCEDURE 1,234.12,12.6,18.587,5.380E-002,29.060,43.050,0.000,0.000,0.000,0.000,72.110,No
 Zone Internal Gains Nominal, FLOOR 2 PROCEDURE 2,126.35,6.8,18.587,5.380E-002,29.060,43.050,0.000,0.000,0.000,0.000,72.110,No
 Zone Internal Gains Nominal, FLOOR 2 RECEPTION,162.58,52.5,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 2 RESTROOM 1,59.46,3.2,18.588,5.380E-002,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 2 RESTROOM 2,83.61,4.5,18.587,5.380E-002,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 2 SOIL 1,44.87,2.4,18.588,5.380E-002,11.840,0.000,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 2 SOIL 2,29.73,1.6,18.588,5.380E-002,11.840,0.000,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 2 STERILIZING,126.35,0.0,N/A,0.000,9.690,64.580,75.350,0.000,0.000,0.000,149.620,No
 Zone Internal Gains Nominal, FLOOR 2 STORAGE 1,139.35,0.0,N/A,0.000,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 2 STORAGE 2,59.46,0.0,N/A,0.000,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 2 TRAUMA,416.21,22.4,18.587,5.380E-002,29.060,43.050,0.000,0.000,0.000,0.000,72.110,No
 Zone Internal Gains Nominal, FLOOR 2 TRIAGE,81.29,4.4,18.587,5.380E-002,29.060,10.760,0.000,0.000,0.000,0.000,39.820,No
 Zone Internal Gains Nominal, FLOOR 2 WAITING,362.32,117.0,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 3 CLEAN,46.45,2.5,18.587,5.380E-002,11.840,21.530,0.000,0.000,0.000,0.000,33.370,No
 Zone Internal Gains Nominal, FLOOR 3 ELEVATOR,167.23,54.0,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 3 EXAM,250.84,13.5,18.587,5.380E-002,16.150,10.760,0.000,0.000,0.000,0.000,26.910,No
 Zone Internal Gains Nominal, FLOOR 3 ICU,195.10,10.5,18.587,5.380E-002,8.610,21.520,0.000,0.000,0.000,0.000,30.130,No
 Zone Internal Gains Nominal, FLOOR 3 NURSE STATION 1,279.45,15.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 3 NURSE STATION 2,222.97,12.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 3 NURSERY,91.97,4.9,18.587,5.380E-002,6.460,10.760,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 3 OFFICE,250.84,13.5,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 3 OPERATING,167.23,9.0,18.587,5.380E-002,23.680,43.050,0.000,0.000,0.000,0.000,66.730,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 1,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 2,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 3,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 4,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,N/A,0.000,10.760,1.080,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,N/A,0.000,10.760,1.080,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 3 PROCEDURE,66.89,3.6,18.587,5.380E-002,29.060,43.050,0.000,0.000,0.000,0.000,72.110,No
 Zone Internal Gains Nominal, FLOOR 3 SOIL,92.90,5.0,18.587,5.380E-002,11.840,0.000,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 3 SUPPLY,341.88,0.0,N/A,0.000,15.070,10.760,0.000,0.000,0.000,0.000,25.830,No
 Zone Internal Gains Nominal, FLOOR 3 TRIAGE,139.35,7.5,18.587,5.380E-002,29.060,10.760,0.000,0.000,0.000,0.000,39.820,No
 Zone Internal Gains Nominal, FLOOR 3 WAITING,91.97,29.7,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 4-6 CLEAN,46.45,2.5,18.587,5.380E-002,11.840,21.530,0.000,0.000,0.000,0.000,33.370,No
 Zone Internal Gains Nominal, FLOOR 4-6 ELEVATOR,167.23,54.0,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 4-6 NURSE STATION,279.45,15.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 4-6 OFFICE,139.35,7.5,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 1,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 2,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 3,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 4,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,N/A,0.000,10.760,1.080,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,N/A,0.000,10.760,1.080,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 4-6 SOIL,92.90,5.0,18.587,5.380E-002,11.840,0.000,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 4-6 SUPPLY,341.88,0.0,N/A,0.000,15.070,10.760,0.000,0.000,0.000,0.000,25.830,No
 Zone Internal Gains Nominal, FLOOR 7 CLEAN,46.45,2.5,18.587,5.380E-002,11.840,21.530,0.000,0.000,0.000,0.000,33.370,No
 Zone Internal Gains Nominal, FLOOR 7 ELEVATOR,167.23,54.0,3.097,0.323,13.990,1.080,0.000,0.000,0.000,0.000,15.070,No
 Zone Internal Gains Nominal, FLOOR 7 NURSE STATION,279.45,15.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 7 OFFICE,139.35,7.5,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 1,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 2,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 3,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 4,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,N/A,0.000,10.760,1.080,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,N/A,0.000,10.760,1.080,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 7 SOIL,92.90,5.0,18.587,5.380E-002,11.840,0.000,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, FLOOR 7 SUPPLY,341.88,0.0,N/A,0.000,15.070,10.760,0.000,0.000,0.000,0.000,25.830,No
 Zone Internal Gains Nominal, MOB FLOOR 1 CORE,1279.74,68.9,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1,212.52,11.4,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2,153.29,8.2,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3,212.52,11.4,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 CORE,1147.35,61.7,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 5 CORE,1147.35,61.7,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1,202.06,10.9,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2,153.29,8.2,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3,202.06,10.9,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4,153.29,8.2,18.587,5.380E-002,11.840,5.380,0.000,0.000,0.000,0.000,17.220,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, FLOOR 1 CAFE PEOPLE,BLDG_OCC_SCH_DINING,FLOOR 1 CAFE,373.28,401.8,401.8,1.076,0.929,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,402,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 CLEAN,44.59,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 CONFERENCE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 CONFERENCE,571.35,307.5,307.5,0.538,1.858,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,308,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 DINING PEOPLE,BLDG_OCC_SCH_DINING,FLOOR 1 DINING,457.08,344.4,344.4,0.753,1.327,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,344,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 EXAM PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 EXAM,245.26,13.2,13.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 FOOD STORAGE PEOPLE,BLDG_OCC_SCH_KITCHEN,FLOOR 1 FOOD STORAGE,186.64,10.0,10.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 IMAGING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,7.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 KITCHEN PEOPLE,BLDG_OCC_SCH_KITCHEN,FLOOR 1 KITCHEN,186.64,10.0,10.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LAB 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,10.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LAB 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,24.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LAUNDRY PEOPLE,LAUNDRY_OCC_SCH,FLOOR 1 LAUNDRY,207.73,44.7,44.7,0.215,4.645,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,42,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LOBBY PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LOBBY,348.39,112.5,112.5,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,101,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LOUNGE PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LOUNGE,118.92,6.4,6.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 1,685.62,36.9,36.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,37,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 2,528.06,28.4,28.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3,1839.02,98.9,98.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,99,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,14.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,9.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,14.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PATIENT PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 1 PATIENT,167.23,9.0,9.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PHARMACY PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 PHARMACY,557.42,60.0,60.0,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,54,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 PHYSICAL THERAPY,457.08,49.2,49.2,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 RECEPTION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 RECEPTION,52.03,16.8,16.8,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 SOIL,44.59,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 WAITING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 WAITING,141.21,45.6,45.6,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,41,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 CHAPEL PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 CHAPEL,189.52,10.2,10.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 CLEAN 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 CLEAN 1,44.87,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 CLEAN 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 CLEAN 2,29.73,1.6,1.6,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 1,390.19,21.0,21.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,21,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 2,125.42,6.7,6.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 3,376.26,20.2,20.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 4 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 4,371.61,20.0,20.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 GIFT SHOP PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 GIFT SHOP,167.23,9.0,9.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 IMAGING 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,11.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 IMAGING 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,17.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 IMAGING 3 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,20.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LAB 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,11.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LAB 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,17.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LOCKERS PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LOCKERS,69.68,3.7,3.7,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LOUNGE 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LOUNGE 1,111.48,6.0,6.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LOUNGE 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LOUNGE 2,81.29,4.4,4.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 NURSE STATION 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,6.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 NURSE STATION 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,20.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 1,217.39,11.7,11.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 2,178.37,9.6,9.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 3,278.71,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 4 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 4,325.16,17.5,17.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OPERATING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,96.3,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,87,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PACU PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 PACU,376.26,20.2,20.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 2 PATIENT 1,316.61,17.0,17.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 2 PATIENT 2,260.69,14.0,14.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PROCEDURE 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,12.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PROCEDURE 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,6.8,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 RECEPTION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 RECEPTION,162.58,52.5,52.5,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,47,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 RESTROOM 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 RESTROOM 1,59.46,3.2,3.2,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 RESTROOM 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 RESTROOM 2,83.61,4.5,4.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 SOIL 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 SOIL 1,44.87,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 SOIL 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 SOIL 2,29.73,1.6,1.6,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 TRAUMA PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,22.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 TRIAGE PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 TRIAGE,81.29,4.4,4.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 WAITING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 WAITING,362.32,117.0,117.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,105,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 CLEAN,46.45,2.5,2.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 EXAM PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 3 EXAM,250.84,13.5,13.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 ICU PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 ICU,195.10,10.5,10.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 NURSE STATION 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 NURSE STATION 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,12.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 NURSERY PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 NURSERY,91.97,4.9,4.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 OFFICE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 3 OFFICE,250.84,13.5,13.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 OPERATING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,9.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 1,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 2,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 3 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 3,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 4 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 4,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PROCEDURE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,3.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 SOIL,92.90,5.0,5.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 TRIAGE PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 TRIAGE,139.35,7.5,7.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 WAITING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 WAITING,91.97,29.7,29.7,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,27,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 CLEAN,46.45,2.5,2.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 NURSE STATION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 OFFICE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 4-6 OFFICE,139.35,7.5,7.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 1,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 2,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 3 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 3,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 4 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 4,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 SOIL,92.90,5.0,5.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 CLEAN,46.45,2.5,2.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 NURSE STATION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 OFFICE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 7 OFFICE,139.35,7.5,7.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 1,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 2,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 3 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 3,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 4 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 4,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 SOIL,92.90,5.0,5.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 CORE PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 CORE,1279.74,68.9,68.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,69,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 PERIMETER 1,212.52,11.4,11.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 PERIMETER 2,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 PERIMETER 3,212.52,11.4,11.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 CORE PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 CORE,1147.35,61.7,61.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,62,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 CORE PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 CORE,1147.35,61.7,61.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,62,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 1,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 2,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 3,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 4,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, FLOOR 1 CAFE_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 CAFE,373.28,401.8,3617.126,9.690,9.002,0.000,0.700,0.200,0.100,1.000,General,0.000,3617.126
 Lights Internal Gains Nominal, FLOOR 1 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 CLEAN,44.59,2.4,527.987,11.840,220.077,0.000,0.700,0.200,0.100,1.000,General,0.000,475.188
 Lights Internal Gains Nominal, FLOOR 1 CONFERENCE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 CONFERENCE,571.35,307.5,7993.238,13.990,25.994,0.000,0.700,0.200,0.100,1.000,General,0.000,7993.238
 Lights Internal Gains Nominal, FLOOR 1 DINING_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 DINING,457.08,344.4,4429.134,9.690,12.860,0.000,0.700,0.200,0.100,1.000,General,0.000,4429.134
 Lights Internal Gains Nominal, FLOOR 1 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 ELEVATOR,167.23,54.0,2339.484,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.536
 Lights Internal Gains Nominal, FLOOR 1 EXAM_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 EXAM,245.26,13.2,3961.014,16.150,300.186,0.000,0.700,0.200,0.100,1.000,General,0.000,3961.014
 Lights Internal Gains Nominal, FLOOR 1 FOOD STORAGE_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,2411.417,12.920,240.148,0.000,0.700,0.200,0.100,1.000,General,0.000,2411.417
 Lights Internal Gains Nominal, FLOOR 1 GAS STORAGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 GAS STORAGE,57.97,0.0,561.744,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,505.569
 Lights Internal Gains Nominal, FLOOR 1 IMAGING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,608.626,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,547.764
 Lights Internal Gains Nominal, FLOOR 1 KITCHEN_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,2411.417,12.920,240.148,0.000,0.700,0.200,0.100,1.000,General,0.000,2411.417
 Lights Internal Gains Nominal, FLOOR 1 LAB 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,2800.098,15.070,280.111,0.000,0.700,0.200,0.100,1.000,General,0.000,2520.088
 Lights Internal Gains Nominal, FLOOR 1 LAB 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,6860.239,15.070,280.112,0.000,0.700,0.200,0.100,1.000,General,0.000,6174.215
 Lights Internal Gains Nominal, FLOOR 1 LAUNDRY_LIGHTS,LAUNDRY_LIGHT_SCH,FLOOR 1 LAUNDRY,207.73,44.7,1341.944,6.460,30.005,0.000,0.700,0.200,0.100,1.000,General,0.000,1207.749
 Lights Internal Gains Nominal, FLOOR 1 LOBBY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LOBBY,348.39,112.5,4873.926,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,4386.533
 Lights Internal Gains Nominal, FLOOR 1 LOUNGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LOUNGE,118.92,6.4,1023.866,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,921.479
 Lights Internal Gains Nominal, FLOOR 1 MECH 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 MECH 1,752.51,0.0,12153.111,16.150,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,12153.111
 Lights Internal Gains Nominal, FLOOR 1 MECH 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 MECH 2,1003.35,0.0,16204.148,16.150,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,16204.148
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 1,685.62,36.9,8117.793,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,8117.793
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 2,528.06,28.4,6252.241,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,6252.241
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3,1839.02,98.9,21773.946,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,21773.946
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,3176.169,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,3176.169
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,2012.949,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,2012.949
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,3176.169,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,3176.169
 Lights Internal Gains Nominal, FLOOR 1 PATIENT_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 1 PATIENT,167.23,9.0,1259.208,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,1133.287
 Lights Internal Gains Nominal, FLOOR 1 PHARMACY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 PHARMACY,557.42,60.0,7201.844,12.920,120.074,0.000,0.700,0.200,0.100,1.000,General,0.000,6481.659
 Lights Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 PHYSICAL THERAPY,457.08,49.2,4429.134,9.690,90.056,0.000,0.700,0.200,0.100,1.000,General,0.000,4429.134
 Lights Internal Gains Nominal, FLOOR 1 RECEIVING_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 RECEIVING,207.73,0.0,2012.915,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,2012.915
 Lights Internal Gains Nominal, FLOOR 1 RECEPTION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 RECEPTION,52.03,16.8,727.840,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,655.056
 Lights Internal Gains Nominal, FLOOR 1 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 SOIL,44.59,2.4,527.987,11.840,220.077,0.000,0.700,0.200,0.100,1.000,General,0.000,475.188
 Lights Internal Gains Nominal, FLOOR 1 STORAGE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 STORAGE,501.68,0.0,4861.245,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,4861.245
 Lights Internal Gains Nominal, FLOOR 1 WAITING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 WAITING,141.21,45.6,1975.565,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,1778.008
 Lights Internal Gains Nominal, FLOOR 2 CHAPEL_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 CHAPEL,189.52,10.2,2243.943,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,2243.943
 Lights Internal Gains Nominal, FLOOR 2 CLEAN 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 CLEAN 1,44.87,2.4,531.287,11.840,220.076,0.000,0.700,0.200,0.100,1.000,General,0.000,478.158
 Lights Internal Gains Nominal, FLOOR 2 CLEAN 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 CLEAN 2,29.73,1.6,351.991,11.840,220.077,0.000,0.700,0.200,0.100,1.000,General,0.000,316.792
 Lights Internal Gains Nominal, FLOOR 2 CORRIDOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 CORRIDOR,483.10,0.0,5198.111,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,4678.300
 Lights Internal Gains Nominal, FLOOR 2 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 ELEVATOR,167.23,54.0,2339.484,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.536
 Lights Internal Gains Nominal, FLOOR 2 EXAM 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 1,390.19,21.0,6301.613,16.150,300.185,0.000,0.700,0.200,0.100,1.000,General,0.000,6301.613
 Lights Internal Gains Nominal, FLOOR 2 EXAM 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 2,125.42,6.7,2025.519,16.150,300.188,0.000,0.700,0.200,0.100,1.000,General,0.000,2025.519
 Lights Internal Gains Nominal, FLOOR 2 EXAM 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 3,376.26,20.2,6076.556,16.150,300.187,0.000,0.700,0.200,0.100,1.000,General,0.000,6076.556
 Lights Internal Gains Nominal, FLOOR 2 EXAM 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 4,371.61,20.0,6001.536,16.150,300.186,0.000,0.700,0.200,0.100,1.000,General,0.000,6001.536
 Lights Internal Gains Nominal, FLOOR 2 GIFT SHOP_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 GIFT SHOP,167.23,9.0,1979.950,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,1979.950
 Lights Internal Gains Nominal, FLOOR 2 IMAGING 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,924.952,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,832.457
 Lights Internal Gains Nominal, FLOOR 2 IMAGING 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,1361.401,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,1225.261
 Lights Internal Gains Nominal, FLOOR 2 IMAGING 3_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,1601.648,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,1441.484
 Lights Internal Gains Nominal, FLOOR 2 LAB 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,3192.111,15.070,280.111,0.000,0.700,0.200,0.100,1.000,General,0.000,2872.900
 Lights Internal Gains Nominal, FLOOR 2 LAB 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,4760.166,15.070,280.112,0.000,0.700,0.200,0.100,1.000,General,0.000,4284.149
 Lights Internal Gains Nominal, FLOOR 2 LOCKERS_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LOCKERS,69.68,3.7,450.115,6.460,120.076,0.000,0.700,0.200,0.100,1.000,General,0.000,405.104
 Lights Internal Gains Nominal, FLOOR 2 LOUNGE 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LOUNGE 1,111.48,6.0,959.874,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,863.887
 Lights Internal Gains Nominal, FLOOR 2 LOUNGE 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LOUNGE 2,81.29,4.4,699.908,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,629.917
 Lights Internal Gains Nominal, FLOOR 2 NURSE STATION 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,1289.531,10.760,199.999,0.000,0.700,0.200,0.100,1.000,General,0.000,1160.578
 Lights Internal Gains Nominal, FLOOR 2 NURSE STATION 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,3998.547,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3598.692
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 1,217.39,11.7,2573.935,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2573.935
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 2,178.37,9.6,2111.946,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2111.946
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 3,278.71,15.0,3299.916,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,3299.916
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 4,325.16,17.5,3849.902,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,3849.902
 Lights Internal Gains Nominal, FLOOR 2 OPERATING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,42406.120,23.680,440.149,0.000,0.700,0.200,0.100,1.000,General,0.000,38165.508
 Lights Internal Gains Nominal, FLOOR 2 PACU_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 PACU,376.26,20.2,3239.576,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,2915.618
 Lights Internal Gains Nominal, FLOOR 2 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 2 PATIENT 1,316.61,17.0,2384.100,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2145.690
 Lights Internal Gains Nominal, FLOOR 2 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 2 PATIENT 2,260.69,14.0,1962.965,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,1766.669
 Lights Internal Gains Nominal, FLOOR 2 PROCEDURE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,6803.401,29.060,540.150,0.000,0.700,0.200,0.100,1.000,General,0.000,6803.401
 Lights Internal Gains Nominal, FLOOR 2 PROCEDURE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,3671.677,29.060,540.151,0.000,0.700,0.200,0.100,1.000,General,0.000,3671.677
 Lights Internal Gains Nominal, FLOOR 2 RECEPTION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 RECEPTION,162.58,52.5,2274.499,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,2047.049
 Lights Internal Gains Nominal, FLOOR 2 RESTROOM 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 RESTROOM 1,59.46,3.2,576.148,9.690,180.114,0.000,0.700,0.200,0.100,1.000,General,0.000,518.533
 Lights Internal Gains Nominal, FLOOR 2 RESTROOM 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 RESTROOM 2,83.61,4.5,810.207,9.690,180.110,0.000,0.700,0.200,0.100,1.000,General,0.000,729.187
 Lights Internal Gains Nominal, FLOOR 2 SOIL 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 SOIL 1,44.87,2.4,531.287,11.840,220.076,0.000,0.700,0.200,0.100,1.000,General,0.000,478.158
 Lights Internal Gains Nominal, FLOOR 2 SOIL 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 SOIL 2,29.73,1.6,351.991,11.840,220.077,0.000,0.700,0.200,0.100,1.000,General,0.000,316.792
 Lights Internal Gains Nominal, FLOOR 2 STERILIZING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,1224.313,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,1101.882
 Lights Internal Gains Nominal, FLOOR 2 STORAGE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 STORAGE 1,139.35,0.0,1350.346,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,1350.346
 Lights Internal Gains Nominal, FLOOR 2 STORAGE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 STORAGE 2,59.46,0.0,576.148,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,576.148
 Lights Internal Gains Nominal, FLOOR 2 TRAUMA_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,12094.935,29.060,540.148,0.000,0.700,0.200,0.100,1.000,General,0.000,10885.442
 Lights Internal Gains Nominal, FLOOR 2 TRIAGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 TRIAGE,81.29,4.4,2362.292,29.060,540.150,0.000,0.700,0.200,0.100,1.000,General,0.000,2126.063
 Lights Internal Gains Nominal, FLOOR 2 WAITING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 WAITING,362.32,117.0,5068.883,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,4561.995
 Lights Internal Gains Nominal, FLOOR 3 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 CLEAN,46.45,2.5,549.986,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,494.987
 Lights Internal Gains Nominal, FLOOR 3 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 ELEVATOR,167.23,54.0,2339.484,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.536
 Lights Internal Gains Nominal, FLOOR 3 EXAM_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 3 EXAM,250.84,13.5,4051.037,16.150,300.186,0.000,0.700,0.200,0.100,1.000,General,0.000,4051.037
 Lights Internal Gains Nominal, FLOOR 3 ICU_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 ICU,195.10,10.5,1679.780,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1511.802
 Lights Internal Gains Nominal, FLOOR 3 NURSE STATION 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,3006.907,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2706.216
 Lights Internal Gains Nominal, FLOOR 3 NURSE STATION 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,2399.128,10.760,200.001,0.000,0.700,0.200,0.100,1.000,General,0.000,2159.215
 Lights Internal Gains Nominal, FLOOR 3 NURSERY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 NURSERY,91.97,4.9,594.152,6.460,120.074,0.000,0.700,0.200,0.100,1.000,General,0.000,534.737
 Lights Internal Gains Nominal, FLOOR 3 OFFICE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 3 OFFICE,250.84,13.5,2969.924,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,2969.924
 Lights Internal Gains Nominal, FLOOR 3 OPERATING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,3960.072,23.680,440.150,0.000,0.700,0.200,0.100,1.000,General,0.000,3564.065
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 1,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 2,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 3_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 3,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 4_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 4,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,3342.775,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3008.497
 Lights Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,3342.775,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3008.497
 Lights Internal Gains Nominal, FLOOR 3 PROCEDURE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,1943.829,29.060,540.148,0.000,0.700,0.200,0.100,1.000,General,0.000,1943.829
 Lights Internal Gains Nominal, FLOOR 3 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 SOIL,92.90,5.0,1099.972,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,989.975
 Lights Internal Gains Nominal, FLOOR 3 SUPPLY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 SUPPLY,341.88,0.0,5152.180,15.070,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,4636.962
 Lights Internal Gains Nominal, FLOOR 3 TRIAGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 TRIAGE,139.35,7.5,4049.644,29.060,540.147,0.000,0.700,0.200,0.100,1.000,General,0.000,3644.679
 Lights Internal Gains Nominal, FLOOR 3 WAITING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 WAITING,91.97,29.7,1286.716,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,1158.045
 Lights Internal Gains Nominal, FLOOR 4-6 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 CLEAN,46.45,2.5,549.986,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,494.987
 Lights Internal Gains Nominal, FLOOR 4-6 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 ELEVATOR,167.23,54.0,2339.484,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.536
 Lights Internal Gains Nominal, FLOOR 4-6 NURSE STATION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,3006.907,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2706.216
 Lights Internal Gains Nominal, FLOOR 4-6 OFFICE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 4-6 OFFICE,139.35,7.5,1649.958,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,1649.958
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 1,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 2,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 3_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 3,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 4_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 4,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,3342.775,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3008.497
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,3342.775,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3008.497
 Lights Internal Gains Nominal, FLOOR 4-6 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 SOIL,92.90,5.0,1099.972,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,989.975
 Lights Internal Gains Nominal, FLOOR 4-6 SUPPLY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 SUPPLY,341.88,0.0,5152.180,15.070,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,4636.962
 Lights Internal Gains Nominal, FLOOR 7 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 CLEAN,46.45,2.5,549.986,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,494.987
 Lights Internal Gains Nominal, FLOOR 7 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 ELEVATOR,167.23,54.0,2339.484,13.990,43.326,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.536
 Lights Internal Gains Nominal, FLOOR 7 NURSE STATION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,3006.907,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2706.216
 Lights Internal Gains Nominal, FLOOR 7 OFFICE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 7 OFFICE,139.35,7.5,1649.958,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,1649.958
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 1,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 2,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 3_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 3,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 4_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 4,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,3342.775,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3008.497
 Lights Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,3342.775,10.760,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3008.497
 Lights Internal Gains Nominal, FLOOR 7 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 SOIL,92.90,5.0,1099.972,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,989.975
 Lights Internal Gains Nominal, FLOOR 7 SUPPLY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 SUPPLY,341.88,0.0,5152.180,15.070,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,4636.962
 Lights Internal Gains Nominal, MOB FLOOR 1 CORE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 CORE,1279.74,68.9,15152.114,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,15152.114
 Lights Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 PERIMETER 1,212.52,11.4,2516.186,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2516.186
 Lights Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 PERIMETER 2,153.29,8.2,1814.954,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,1814.954
 Lights Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 PERIMETER 3,212.52,11.4,2516.186,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2516.186
 Lights Internal Gains Nominal, MOB FLOOR 2-4 CORE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 CORE,1147.35,61.7,13584.654,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,13584.654
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,2392.439,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2392.439
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,1814.954,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,1814.954
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,2392.439,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2392.439
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,1814.954,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,1814.954
 Lights Internal Gains Nominal, MOB FLOOR 5 CORE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 CORE,1147.35,61.7,13584.654,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,13584.654
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 1,202.06,10.9,2392.439,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2392.439
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 2,153.29,8.2,1814.954,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,1814.954
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 3,202.06,10.9,2392.439,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,2392.439
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 4,153.29,8.2,1814.954,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,1814.954
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CAFE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_DINING,FLOOR 1 CAFE,373.28,401.8,403.147,1.080,1.003,0.000,0.500,0.000,0.500,General,0.000,141.102
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 CLEAN,44.59,2.4,960.097,21.530,400.191,0.000,0.500,0.000,0.500,General,0.000,960.097
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CONFERENCE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 CONFERENCE,571.35,307.5,617.062,1.080,2.007,0.000,0.500,0.000,0.500,General,0.000,617.062
 ElectricEquipment Internal Gains Nominal, FLOOR 1 DINING_ELECPLUG_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 DINING,457.08,344.4,493.650,1.080,1.433,0.000,0.500,0.000,0.500,General,0.000,98.730
 ElectricEquipment Internal Gains Nominal, FLOOR 1 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 1 EXAM_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 EXAM,245.26,13.2,2639.041,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2639.041
 ElectricEquipment Internal Gains Nominal, FLOOR 1 FOOD STORAGE_ELECPLUG_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,2008.270,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,401.654
 ElectricEquipment Internal Gains Nominal, FLOOR 1 FOOD STORAGE_ELECPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,35157.793,188.370,3501.284,0.000,0.500,0.000,0.500,General,0.000,7031.559
 ElectricEquipment Internal Gains Nominal, FLOOR 1 GAS STORAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 GAS STORAGE,57.97,0.0,623.773,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,623.773
 ElectricEquipment Internal Gains Nominal, FLOOR 1 IMAGING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,1519.448,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1519.448
 ElectricEquipment Internal Gains Nominal, FLOOR 1 IMAGING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,12159.819,86.110,1600.566,0.000,0.500,0.000,0.500,General,0.000,12159.819
 ElectricEquipment Internal Gains Nominal, FLOOR 1 KITCHEN_ELECPLUG_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,2008.270,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,401.654
 ElectricEquipment Internal Gains Nominal, FLOOR 1 KITCHEN_ELECPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,35157.793,188.370,3501.284,0.000,0.500,0.000,0.500,General,0.000,7031.559
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,1999.273,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,1999.273
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,5999.678,32.290,600.184,0.000,0.500,0.000,0.500,General,0.000,5999.678
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,4898.220,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4898.220
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,14699.212,32.290,600.186,0.000,0.500,0.000,0.500,General,0.000,14699.212
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAUNDRY_ELECPROCESS_EQUIP,LAUNDRY_EQUIP_GAS_SCH,FLOOR 1 LAUNDRY,207.73,44.7,1117.594,5.380,24.988,0.000,0.500,0.000,0.500,General,0.000,1117.594
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOBBY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LOBBY,348.39,112.5,376.257,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,376.257
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOUNGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LOUNGE,118.92,6.4,128.429,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,128.429
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MECH 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 MECH 1,752.51,0.0,812.716,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,812.716
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MECH 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 MECH 2,1003.35,0.0,1083.621,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,1083.621
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 1,685.62,36.9,3688.660,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,3688.660
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 2,528.06,28.4,2840.968,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,2840.968
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3,1839.02,98.9,9893.904,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,9893.904
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,1443.226,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1443.226
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,914.668,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,914.668
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,1443.226,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1443.226
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PATIENT_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 PATIENT,167.23,9.0,1799.346,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1799.346
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PHARMACY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 PHARMACY,557.42,60.0,5997.820,10.760,100.000,0.000,0.500,0.000,0.500,General,0.000,5997.820
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 PHYSICAL THERAPY,457.08,49.2,4918.213,10.760,100.000,0.000,0.500,0.000,0.500,General,0.000,4918.213
 ElectricEquipment Internal Gains Nominal, FLOOR 1 RECEIVING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 RECEIVING,207.73,0.0,2235.188,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,2235.188
 ElectricEquipment Internal Gains Nominal, FLOOR 1 RECEPTION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 RECEPTION,52.03,16.8,56.188,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,56.188
 ElectricEquipment Internal Gains Nominal, FLOOR 1 STORAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 STORAGE,501.68,0.0,5398.038,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,5398.038
 ElectricEquipment Internal Gains Nominal, FLOOR 1 WAITING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 WAITING,141.21,45.6,152.510,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,152.510
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CHAPEL_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 CHAPEL,189.52,10.2,1019.629,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1019.629
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CLEAN 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 CLEAN 1,44.87,2.4,966.098,21.530,400.190,0.000,0.500,0.000,0.500,General,0.000,966.098
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CLEAN 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 CLEAN 2,29.73,1.6,640.065,21.530,400.191,0.000,0.500,0.000,0.500,General,0.000,640.065
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CORRIDOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 CORRIDOR,483.10,0.0,521.744,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,521.744
 ElectricEquipment Internal Gains Nominal, FLOOR 2 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 1,390.19,21.0,4198.474,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4198.474
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 2,125.42,6.7,1349.510,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1349.510
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 3,376.26,20.2,4048.529,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4048.529
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 4,371.61,20.0,3998.547,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3998.547
 ElectricEquipment Internal Gains Nominal, FLOOR 2 GIFT SHOP_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 GIFT SHOP,167.23,9.0,899.673,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,899.673
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,2309.161,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2309.161
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,18479.725,86.110,1600.558,0.000,0.500,0.000,0.500,General,0.000,18479.725
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,3398.765,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3398.765
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,27199.595,86.110,1600.560,0.000,0.500,0.000,0.500,General,0.000,27199.595
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,3998.547,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3998.547
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 3_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,31999.523,86.110,1600.560,0.000,0.500,0.000,0.500,General,0.000,31999.523
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,2279.172,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,2279.172
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,6839.633,32.290,600.184,0.000,0.500,0.000,0.500,General,0.000,6839.633
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,3398.765,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3398.765
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,10199.453,32.290,600.187,0.000,0.500,0.000,0.500,General,0.000,10199.453
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LOCKERS_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LOCKERS,69.68,3.7,187.432,2.690,50.001,0.000,0.500,0.000,0.500,General,0.000,187.432
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LOUNGE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LOUNGE 1,111.48,6.0,120.402,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,120.402
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LOUNGE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LOUNGE 2,81.29,4.4,87.793,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,87.793
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,322.383,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,322.383
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,644.766,5.380,99.999,0.000,0.500,0.000,0.500,General,0.000,644.766
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,999.637,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,999.637
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,1999.273,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1999.273
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 1,217.39,11.7,1169.575,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1169.575
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 2,178.37,9.6,959.651,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,959.651
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 3,278.71,15.0,1499.455,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1499.455
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 4,325.16,17.5,1749.364,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1749.364
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OPERATING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,19268.997,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,19268.997
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OPERATING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,57824.900,32.290,600.186,0.000,0.500,0.000,0.500,General,0.000,57824.900
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PACU_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PACU,376.26,20.2,4048.529,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4048.529
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PACU_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PACU,376.26,20.2,4048.529,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4048.529
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PATIENT 1,316.61,17.0,3406.762,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3406.762
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PATIENT 2,260.69,14.0,2804.981,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2804.981
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,2519.085,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2519.085
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,7559.595,32.290,600.187,0.000,0.500,0.000,0.500,General,0.000,7559.595
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,1359.506,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1359.506
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,4079.781,32.290,600.188,0.000,0.500,0.000,0.500,General,0.000,4079.781
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RECEPTION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 RECEPTION,162.58,52.5,175.587,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,175.587
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RESTROOM 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 RESTROOM 1,59.46,3.2,64.215,1.080,20.075,0.000,0.500,0.000,0.500,General,0.000,64.215
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RESTROOM 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 RESTROOM 2,83.61,4.5,90.302,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,90.302
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STERILIZING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,1359.506,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,1359.506
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STERILIZING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,6800.057,53.820,N/A,0.000,0.500,0.000,0.500,General,0.000,6800.057
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STORAGE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 STORAGE 1,139.35,0.0,1499.455,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,1499.455
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STORAGE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 STORAGE 2,59.46,0.0,639.768,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,639.768
 ElectricEquipment Internal Gains Nominal, FLOOR 2 TRAUMA_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,4478.373,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4478.373
 ElectricEquipment Internal Gains Nominal, FLOOR 2 TRAUMA_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,13439.279,32.290,600.185,0.000,0.500,0.000,0.500,General,0.000,13439.279
 ElectricEquipment Internal Gains Nominal, FLOOR 2 TRIAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 TRIAGE,81.29,4.4,874.682,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,874.682
 ElectricEquipment Internal Gains Nominal, FLOOR 2 WAITING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 WAITING,362.32,117.0,391.308,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,391.308
 ElectricEquipment Internal Gains Nominal, FLOOR 3 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 CLEAN,46.45,2.5,1000.101,21.530,400.185,0.000,0.500,0.000,0.500,General,0.000,1000.101
 ElectricEquipment Internal Gains Nominal, FLOOR 3 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 3 EXAM_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 EXAM,250.84,13.5,2699.019,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2699.019
 ElectricEquipment Internal Gains Nominal, FLOOR 3 ICU_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 ICU,195.10,10.5,2099.237,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2099.237
 ElectricEquipment Internal Gains Nominal, FLOOR 3 ICU_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 ICU,195.10,10.5,2099.237,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2099.237
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,751.727,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,751.727
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,1503.454,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1503.454
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,599.782,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,599.782
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,1199.564,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1199.564
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSERY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSERY,91.97,4.9,989.640,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,989.640
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OFFICE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 OFFICE,250.84,13.5,1349.510,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1349.510
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OPERATING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,1799.425,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1799.425
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OPERATING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,5399.947,32.290,600.187,0.000,0.500,0.000,0.500,General,0.000,5399.947
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 1,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 2,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 3,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 4,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PROCEDURE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,719.738,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,719.738
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PROCEDURE_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,2159.884,32.290,600.185,0.000,0.500,0.000,0.500,General,0.000,2159.884
 ElectricEquipment Internal Gains Nominal, FLOOR 3 SUPPLY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 SUPPLY,341.88,0.0,3678.663,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,3678.663
 ElectricEquipment Internal Gains Nominal, FLOOR 3 TRIAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 TRIAGE,139.35,7.5,1499.455,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,1499.455
 ElectricEquipment Internal Gains Nominal, FLOOR 3 WAITING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 WAITING,91.97,29.7,99.332,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,99.332
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 CLEAN,46.45,2.5,1000.101,21.530,400.185,0.000,0.500,0.000,0.500,General,0.000,1000.101
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 NURSE STATION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,751.727,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,751.727
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 NURSE STATION_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,1503.454,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1503.454
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 OFFICE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 4-6 OFFICE,139.35,7.5,749.728,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,749.728
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 1,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 2,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 3,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 4,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 SUPPLY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 SUPPLY,341.88,0.0,3678.663,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,3678.663
 ElectricEquipment Internal Gains Nominal, FLOOR 7 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 CLEAN,46.45,2.5,1000.101,21.530,400.185,0.000,0.500,0.000,0.500,General,0.000,1000.101
 ElectricEquipment Internal Gains Nominal, FLOOR 7 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 7 NURSE STATION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,751.727,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,751.727
 ElectricEquipment Internal Gains Nominal, FLOOR 7 NURSE STATION_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,1503.454,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1503.454
 ElectricEquipment Internal Gains Nominal, FLOOR 7 OFFICE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 7 OFFICE,139.35,7.5,749.728,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,749.728
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 1,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 2,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 3,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 4,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 7 SUPPLY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 SUPPLY,341.88,0.0,3678.663,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,3678.663
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 CORE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 CORE,1279.74,68.9,6884.998,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,6884.998
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 PERIMETER 1,212.52,11.4,1143.335,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1143.335
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 PERIMETER 2,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 PERIMETER 3,212.52,11.4,1143.335,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1143.335
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 CORE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 CORE,1147.35,61.7,6172.757,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,6172.757
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 CORE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 CORE,1147.35,61.7,6172.757,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,6172.757
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 1,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 2,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 3,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 4,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, FLOOR 1 FOOD STORAGE_GASPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,348963.069,1869.690,34752.432,0.000,0.500,0.000,0.500,General,0.000,69792.614
 GasEquipment Internal Gains Nominal, FLOOR 1 KITCHEN_GASPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,348963.069,1869.690,34752.432,0.000,0.500,0.000,0.500,General,0.000,69792.614
 GasEquipment Internal Gains Nominal, FLOOR 1 LAUNDRY_GASPROCESS_EQUIP,LAUNDRY_EQUIP_GAS_SCH,FLOOR 1 LAUNDRY,207.73,44.7,22360.186,107.640,499.954,0.000,0.500,0.000,0.500,General,0.000,22360.186
 GasEquipment Internal Gains Nominal, FLOOR 2 STERILIZING_GASPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,9520.332,75.350,N/A,0.000,0.500,0.000,0.500,General,0.000,9520.332
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,INTERIORFURNISHINGS,   1,   1,   9,   0.167,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   9,     -0.27580628E-02,      0.97439125E-12,     -0.27580628E-02,      0.28516790E-03
 CTF,   8,      0.73590997E-01,      0.21837543E-08,      0.73590997E-01,     -0.77836043E-02
 CTF,   7,     -0.82599318    ,      0.23162835E-06,     -0.82599318    ,      0.89703933E-01
 CTF,   6,       5.1113916    ,      0.48671053E-05,       5.1113916    ,     -0.57224845    
 CTF,   5,      -19.214933    ,      0.30163627E-04,      -19.214933    ,       2.2266322    
 CTF,   4,       45.557404    ,      0.63181060E-04,       45.557404    ,      -5.4853312    
 CTF,   3,      -68.275533    ,      0.44785456E-04,      -68.275533    ,       8.5710568    
 CTF,   2,       62.555368    ,      0.93952058E-05,       62.555368    ,      -8.2111738    
 CTF,   1,      -31.904423    ,      0.39200004E-06,      -31.904423    ,       4.3886678    
 CTF,   0,       6.9260389    ,      0.77047546E-09,       6.9260389    
 Construction CTF,INT-FLOOR-TOPSIDE,   2,   2,   7,   0.167,      3.003    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,STD MAT-CC05 4  MW CONCRETE,  0.1000,         0.858,   1968.000,      836.800,  0.1166    
 Material CTF Summary,STD CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,     -0.19058859E-15,     -0.86213480E-15,     -0.81904057E-11,     -0.47820686E-17
 CTF,   6,      0.21271533E-03,      0.34721572E-07,      0.15170727E-04,     -0.23617137E-05
 CTF,   5,     -0.29989871E-01,      0.31985142E-04,     -0.19977405E-02,      0.34813088E-03
 CTF,   4,       1.1735406    ,      0.21685715E-02,      0.77279158E-01,     -0.14791637E-01
 CTF,   3,      -14.158802    ,      0.23747765E-01,      -1.0076695    ,      0.20604405    
 CTF,   2,       56.330864    ,      0.50787294E-01,       4.6637159    ,     -0.99866111    
 CTF,   1,      -81.752156    ,      0.19046881E-01,      -7.9866110    ,       1.7749804    
 CTF,   0,       38.532666    ,      0.55307472E-03,       4.3516030    
 Construction CTF,INT-FLOOR-UNDERSIDE,   3,   2,   7,   0.167,      3.003    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,STD CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,STD MAT-CC05 4  MW CONCRETE,  0.1000,         0.858,   1968.000,      836.800,  0.1166    
 CTF,   7,     -0.81904057E-11,     -0.86213480E-15,     -0.19058859E-15,     -0.47820686E-17
 CTF,   6,      0.15170727E-04,      0.34721572E-07,      0.21271533E-03,     -0.23617137E-05
 CTF,   5,     -0.19977405E-02,      0.31985142E-04,     -0.29989871E-01,      0.34813088E-03
 CTF,   4,      0.77279158E-01,      0.21685715E-02,       1.1735406    ,     -0.14791637E-01
 CTF,   3,      -1.0076695    ,      0.23747765E-01,      -14.158802    ,      0.20604405    
 CTF,   2,       4.6637159    ,      0.50787294E-01,       56.330864    ,     -0.99866111    
 CTF,   1,      -7.9866110    ,      0.19046881E-01,      -81.752156    ,       1.7749804    
 CTF,   0,       4.3516030    ,      0.55307472E-03,       38.532666    
 Construction CTF,IEAD_R-15 CI_ROOF,   8,   3,   9,   0.167,     0.3831    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,ROOF MEMBRANE,  0.0095,         0.160,   1121.290,     1460.000,  0.5938E-01
 Material CTF Summary,ROOF INSULATION,  0.1250,         0.049,    265.000,      836.800,   2.551    
 Material CTF Summary,METAL DECKING,  0.0015,        45.006,   7680.000,      418.400,  0.3333E-04
 CTF,   9,     -0.58793688E-07,     -0.22242040E-10,     -0.55588515E-06,     -0.43579218E-16
 CTF,   8,      0.74006497E-02,     -0.23606567E-10,      0.18745506E-01,     -0.49055729E-07
 CTF,   7,     -0.26820360    ,      0.97851908E-08,     -0.40321063    ,      0.16541744E-02
 CTF,   6,       3.2778300    ,      0.19604833E-05,       3.6308485    ,     -0.33413320E-01
 CTF,   5,      -19.692141    ,      0.48561591E-04,      -17.823772    ,      0.27706075    
 CTF,   4,       66.160742    ,      0.27910252E-03,       52.065421    ,      -1.2175240    
 CTF,   3,      -129.85295    ,      0.44591903E-03,      -92.601914    ,       3.0520345    
 CTF,   2,       147.29932    ,      0.18929372E-03,       97.987292    ,      -4.3545891    
 CTF,   1,      -89.191059    ,      0.15521762E-04,      -56.502932    ,       3.2722178    
 CTF,   0,       22.260038    ,      0.41012696E-07,       13.630503    
 Construction CTF,STANDARD_INT-WALL,   9,   2,   4,   0.167,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,GP01 1/2 GYPSUM,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,GP01 1/2 GYPSUM,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.68458728E-09,      0.26079551E-09,      0.68458728E-09,     -0.34507121E-18
 CTF,   3,     -0.72180374E-03,      0.24295686E-03,     -0.72180374E-03,      0.69691454E-09
 CTF,   2,      0.83054762    ,      0.27682775    ,      0.83054762    ,     -0.35168967E-03
 CTF,   1,      -12.650482    ,       3.3590720    ,      -12.650482    ,      0.19281313    
 CTF,   0,       16.907513    ,       1.4507143    ,       16.907513    
 Construction CTF,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,  10,   3,   9,   0.167,     0.5132    ,   0.900,   0.900,   0.700,   0.920,Rough
 Material CTF Summary,MAT-SHEATH,  0.0000,         0.000,      0.000,        0.000,  0.3626    
 Material CTF Summary,WALL INSULATION [6],  0.0678,         0.045,    265.000,      836.800,   1.507    
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7937E-01
 CTF,   9,     -0.30017171E-15,     -0.23968022E-14,     -0.14892382E-12,     -0.58751845E-17
 CTF,   8,      0.43178169E-11,      0.93216553E-14,      0.83330385E-06,     -0.19094310E-12
 CTF,   7,     -0.41838656E-05,      0.16255778E-08,     -0.14003415E-03,      0.34778567E-06
 CTF,   6,      0.35968503E-03,      0.14271191E-05,      0.83910600E-02,     -0.46246775E-04
 CTF,   5,     -0.10998615E-01,      0.12545877E-03,     -0.22091822    ,      0.20140732E-02
 CTF,   4,      0.15122009    ,      0.21787240E-02,       2.6179835    ,     -0.36969158E-01
 CTF,   3,     -0.98844206    ,      0.90891805E-02,      -13.860979    ,      0.30708508    
 CTF,   2,       3.0273687    ,      0.89796037E-02,       33.275202    ,      -1.1522839    
 CTF,   1,      -4.0564238    ,      0.15983299E-02,      -35.521329    ,       1.8373528    
 CTF,   0,       1.8989083    ,      0.15405145E-04,       13.723776    
 Construction CTF,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,  11,   2,   8,   0.167,      2.692    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,MAT-CC05 8 HW CONCRETE,  0.2032,         1.311,   2240.000,      836.800,  0.1550    
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   8,      0.55324230E-15,     -0.59816218E-15,      0.40939724E-08,     -0.94554551E-17
 CTF,   7,     -0.64690055E-01,      0.83191697E-07,     -0.58897477E-02,      0.11803781E-02
 CTF,   6,       1.4626880    ,      0.18105107E-05,      0.13428666    ,     -0.27434713E-01
 CTF,   5,      -13.023100    ,      0.83414654E-04,      -1.2155579    ,      0.25291142    
 CTF,   4,       58.859336    ,      0.44947421E-03,       5.6371686    ,      -1.1932848    
 CTF,   3,      -145.74391    ,      0.13227509E-02,      -14.453132    ,       3.1097113    
 CTF,   2,       198.65053    ,      0.32627967E-03,       20.549992    ,      -4.4904063    
 CTF,   1,      -139.15405    ,      0.28787215E-03,      -15.089652    ,       3.3464288    
 CTF,   0,       39.015611    ,     -0.63120348E-04,       4.4451910    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,4,1,VerySmooth,3.178,0.402,0.383,0.495
 WindowMaterial:Glazing,THEORETICAL GLASS [131],SpectralAverage,,3.00000E-003,0.38320,0.56680,0.56680,0.49500,0.45500,0.45500,0.00000,0.90000,0.90000,1.99000E-002,1.00000,No
 WindowConstruction,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,5,1,VerySmooth,3.178,0.402,0.383,0.495
 WindowMaterial:Glazing,THEORETICAL GLASS [131],SpectralAverage,,3.00000E-003,0.38320,0.56680,0.56680,0.49500,0.45500,0.45500,0.00000,0.90000,0.90000,1.99000E-002,1.00000,No
 WindowConstruction,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,6,1,VerySmooth,3.178,0.501,0.483,0.622
 WindowMaterial:Glazing,THEORETICAL GLASS [132],SpectralAverage,,3.00000E-003,0.48260,0.46740,0.46740,0.62160,0.32840,0.32840,0.00000,0.90000,0.90000,1.99000E-002,1.00000,No
 WindowConstruction,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,7,1,VerySmooth,3.178,0.402,0.383,0.495
 WindowMaterial:Glazing,THEORETICAL GLASS [131],SpectralAverage,,3.00000E-003,0.38320,0.56680,0.56680,0.49500,0.45500,0.45500,0.00000,0.90000,0.90000,1.99000E-002,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <#Detailed Refrigeration Systems>,Number of Detailed Refrigeration Systems
! <Detailed Refrigeration System>,Refrigeration System Name,Refrigerant Used, # Refrigerated Cases Connected, # WalkInCoolers Connected, #Air Chillers Connected, # Secondary Loops Served, # Cascade Condensers Served, # Mechanical Subcoolers Served, # Compressors Connected, # Compression Stages, Intercooler Type, Intercooler Effectiveness, # Subcoolers Connected, Minimum Condensing Temperature (C)
!  <Refrigeration Compressor>,Compressor Number,Compressor Name,Nominal Capacity (W)
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
!  <Refrigeration Walk In Cooler>, Walk In Number, Walk In Name,Capacity (W),Temperature (C),Coil Fan (W), Circulating Fan (W), Lighting (W),Heaters (W),Defrost (W), # Zones
!      <Walk-In Surfaces Facing Zone>, ZoneName, Wall/Ceiling Area (m2), UValue (W/m2-C), AreaStockDoors (m2), HeightStockDoors, UValueStockDoors (W/m2-C), AreaGlassDoors (m2), HeightGlassDoors (m),  UValueGlassDoors (W/m2-C)
!  <Refrigeration Condenser:Air-Cooled>,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Fan Power (W)
#Detailed Refrigeration Systems,2
 Detailed Refrigeration System,RACKA,R404A,0,1,0,0,0,0,4,1,0,0.80,0,23.9
   Refrigeration Walk In Cooler,1,FLOOR 1 FOOD STORAGE_A15KITCHENFREEZER_WALKIN:1,14538.0,-17.8,335.0,0.0,0.0,335.0,592.0,1
      Walk-In Surfaces Facing Zone, FLOOR 1 FOOD STORAGE,51.9,0.2300,2.23,1.83,2.2700,0.00,0.00,2.2700
   Refrigeration Compressor,1,RACKA_REFRIGERATIONCOMPRESSOR:1,9285
   Refrigeration Compressor,2,RACKA_REFRIGERATIONCOMPRESSOR:2,10790
   Refrigeration Compressor,3,RACKA_REFRIGERATIONCOMPRESSOR:3,15271
   Refrigeration Compressor,4,RACKA_REFRIGERATIONCOMPRESSOR:4,17958
   Refrigeration Condenser:Air-Cooled,1,RACKA_REFRIGCOND,51.7,52465.4,12190.0
 Detailed Refrigeration System,RACKB,R404A,4,1,0,0,0,0,4,1,0,0.80,0,23.9
   Refrigeration Case,1,FLOOR 1 CAFE_B1518SALADBAR_CASE:1,FLOOR 1 CAFE,863,FLOOR 1 CAFE AIR NODE,378.0,0.30,1.1,5.5,78.4,61.2,0.0,0.0
   Refrigeration Case,2,FLOOR 1 CAFE_B166SANDWICH_CASE:2,FLOOR 1 CAFE,863,FLOOR 1 CAFE AIR NODE,985.0,0.30,2.2,1.8,118.4,236.2,0.0,0.0
   Refrigeration Case,3,FLOOR 1 CAFE_B1724PREPDRINKS_CASE:3,FLOOR 1 CAFE,863,FLOOR 1 CAFE AIR NODE,1528.0,0.30,1.1,7.3,77.5,252.6,0.0,0.0
   Refrigeration Case,4,FLOOR 1 CAFE_B196GRABGOPIES_CASE:4,FLOOR 1 CAFE,863,FLOOR 1 CAFE AIR NODE,1105.0,0.30,1.1,1.8,54.2,82.0,0.0,0.0
   Refrigeration Walk In Cooler,2,FLOOR 1 FOOD STORAGE_B24SPECIALTYCOOLER_WALKIN:2,11146.0,0.0,361.0,0.0,0.0,0.0,7495.0,1
      Walk-In Surfaces Facing Zone, FLOOR 1 FOOD STORAGE,99.6,0.3800,2.23,1.83,2.2700,0.00,0.00,2.2700
   Refrigeration Compressor,5,RACKB_REFRIGERATIONCOMPRESSOR:5,20624
   Refrigeration Compressor,6,RACKB_REFRIGERATIONCOMPRESSOR:6,20624
   Refrigeration Compressor,7,RACKB_REFRIGERATIONCOMPRESSOR:7,24871
   Refrigeration Compressor,8,RACKB_REFRIGERATIONCOMPRESSOR:8,24871
   Refrigeration Condenser:Air-Cooled,2,RACKB_REFRIGCOND,51.7,52465.4,12190.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,25C85A,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,22EE43,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,D30CFB,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,63D572,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CAFE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,FCF93A,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CAFE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,3C19D3,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,90A1BA,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,A6BE10,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,F333AF,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CLEAN SLAB,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,E43A58,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE EXT WALL,0,2556.69,420.53,21.34,0,3.05,62.48,15.95,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,62.48,15.95,0.40,2,No,No
Surface Convection Parameters,6E4109,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,C66B84,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,7490G7,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE SLAB,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE ROOF,0,13249.47,588.90,12.19,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,7C0943,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,8FA16A,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,9D438F,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,A66087,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 DINING EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,21.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 DINING EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,21.12,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 DINING SLAB,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,FA9076,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 DINING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,36CF62,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR EXT WALL,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,2,No,No
Surface Convection Parameters,5DE4DD,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,40298D,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR SLAB,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,BC7B6D,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 EXAM EXT WALL,0,1592.36,458.68,21.34,0,3.05,12.19,15.18,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 EXAM EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,12.19,15.18,0.40,2,No,No
Surface Convection Parameters,E94E1C,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,6AD5F0,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,C83586,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 EXAM SLAB,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,3D0621,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 EXAM INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,DF4522,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,3D0377,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,394654,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,2756E6,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 FOOD STORAGE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,14FA96,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 FOOD STORAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,90A189,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,3AE430,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE EXT WALL,0,2493.52,538.55,21.34,0,3.05,3.66,5.94,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,3.66,5.94,0.40,2,No,No
Surface Convection Parameters,7AD66D,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE SLAB,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,4EBFE4,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,B864B2,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,A5503D,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,208A67,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,1AF1E6,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 IMAGING SLAB,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,677A76,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 IMAGING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,97B7B2,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,83BE62,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,BD9906,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,8FA7FA,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 KITCHEN SLAB,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,9A2204,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 KITCHEN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,41B2CC,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,593900,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,BCB089,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,64A6CA,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 1 SLAB,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,2D4E7C,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,655607,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,EF715E,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,15.24,20.18,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,15.24,20.18,0.40,2,No,No
Surface Convection Parameters,55D0E3,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 SLAB,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,549871,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY EXT WALL,0,1577.49,538.55,21.34,0,3.05,7.92,12.17,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,7.92,12.17,0.40,2,No,No
Surface Convection Parameters,7CD734,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,84919E,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,EB1C21,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY SLAB,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,52654B,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,ASE165,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,9.14,14.75,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,9.14,14.75,0.40,2,No,No
Surface Convection Parameters,413BE3,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,4B03B3,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FEAE00,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,1CACE2,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY SLAB,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY ROOF,0,13249.47,588.90,12.19,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,92B1AF,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,71445C,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,F84A41,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,154DF6,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LOUNGE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,5CB555,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LOUNGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,54.86,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,54.86,27.43,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,54.86,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,54.86,27.43,0.40,2,No,No
Surface Convection Parameters,B8C8EE,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,4773D8,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 SLAB,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,8DC320,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,112.17,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,112.17,27.43,0.40,2,No,No
Surface Convection Parameters,E8F8F5,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,112.17,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,112.17,27.43,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,112.17,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,112.17,27.43,0.40,2,No,No
Surface Convection Parameters,9DC69D,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 SLAB,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FE2D7B,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 ROOF,0,13249.47,588.90,12.19,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,702493,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,24.99,26.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,24.99,26.16,0.40,2,No,No
Surface Convection Parameters,3344C2,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,16E425,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 SLAB,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,BEADF3,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,A7C1BC,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,25E6F3,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,17.68,22.21,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,17.68,22.21,0.40,2,No,No
Surface Convection Parameters,F5AFE4,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 SLAB,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,9B3C07,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,B4D25B,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,9AF4A3,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,2BFA65,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,9C1DCC,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 EXT WALL,0,1592.36,458.68,21.34,0,3.05,3.05,41.33,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,3.05,41.33,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 SLAB,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,EB2D57,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,42AA8B,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,631343,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,6BB1AD,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,60.96,8.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,60.96,8.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 SLAB,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,F2E0D9,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,43BB6E,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,41.76,7.34,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,41.76,7.34,0.40,2,No,No
Surface Convection Parameters,2848ED,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,74F584,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 SLAB,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,248701,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,65.53,8.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,65.53,8.19,0.40,2,No,No
Surface Convection Parameters,654897,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,65.53,8.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,65.53,8.19,0.40,2,No,No
Surface Convection Parameters,E11180,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 SLAB,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FD29A8,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 PATIENT EXT WALL,0,1592.36,458.68,21.34,0,3.05,6.10,9.98,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 PATIENT EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,6.10,9.98,0.40,2,No,No
Surface Convection Parameters,B183D8,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,AC33F5,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,53963C,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 PATIENT SLAB,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,C045BE,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 PATIENT INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,34D5A4,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,AB8FAE,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,834683,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,DDD118,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHARMACY SLAB,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,9E5C6A,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHARMACY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,F6099F,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,255FB4,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,DECF1C,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,161737,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHYSICAL THERAPY SLAB,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,D88F3B,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHYSICAL THERAPY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL,0,1577.49,538.55,21.34,0,3.05,34.14,12.17,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,34.14,12.17,0.40,2,No,No
Surface Convection Parameters,DEF9E8,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,CAEBE3,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,34.14,12.17,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,34.14,12.17,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING SLAB,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,66A83F,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,D64DE3,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION EXT WALL,0,1592.36,458.68,21.34,0,3.05,12.19,6.32,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,12.19,6.32,0.40,2,No,No
Surface Convection Parameters,4D7D0F,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,946CEB,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION SLAB,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,E39985,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,C7270A,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,D83E20,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,60C051,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,583FB8,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 SOIL SLAB,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,1E6B1B,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,A177F4,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,1A6662,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,33C67D,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,30C9BB,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 STORAGE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,840A78,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 STORAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,6C9BD2,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,1BCB43,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,7924FB,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,CE4280,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 WAITING SLAB,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,491325,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 WAITING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,37A085,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,BE5B96,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,29.87,12.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,29.87,12.69,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,29.87,12.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,29.87,12.69,0.40,2,No,No
Surface Convection Parameters,86DF0D,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL ROOF,0,13249.47,588.90,12.19,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,825162,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,5D3628,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,DE2F3B,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,690C3A,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,DB9783,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 CLEAN 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 CLEAN 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,AC277D,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,EF2293,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,728811,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,8630D1,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,660D78,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,6228E6,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 CLEAN 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,C73498,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR EXT WALL,0,1577.49,538.55,21.34,0,3.05,3.05,5.98,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,3.05,5.98,0.40,2,No,No
Surface Convection Parameters,9B12CF,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,DCF885,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,CB1FE9,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR ROOF,0,13249.47,588.90,12.19,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,5B9D2A,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 ELEVATOR EXT WALL,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,2,No,No
Surface Convection Parameters,6AA009,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,644652,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,3445A7,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,A6EDE5,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,AB78B0,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,65F41F,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,39.62,19.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,39.62,19.69,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,39.62,19.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,39.62,19.69,0.40,2,No,No
Surface Convection Parameters,5C1F00,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,58B2E3,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 ROOF,0,13249.47,588.90,12.19,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,41E9DC,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,FBDD44,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,B8DC64,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,AAA63E,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,7B6599,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 2 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,E57563,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,6E5B97,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,5179FC,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,634D1A,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,8185BC,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,AEA417,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,98B4DB,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,BCC60D,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,F51769,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,3C5010,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,AF90D1,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 4 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,2D7A05,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP EXT WALL,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,2,No,No
Surface Convection Parameters,206877,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,840C75,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,F82D17,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,F80CB0,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP ROOF,0,13249.47,588.90,12.19,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,3F39CD,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,308205,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,2C57D2,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,8F87D9,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,A41303,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,51.82,10.91,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,51.82,10.91,0.40,2,No,No
Surface Convection Parameters,101A22,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,80CFDF,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,28EFAF,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,782BB6,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,20F6C7,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 ROOF,0,13249.47,588.90,12.19,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,67.06,11.08,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,67.06,11.08,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,67.06,11.08,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,67.06,11.08,0.40,2,No,No
Surface Convection Parameters,D248F7,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,23196B,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,268983,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,108D7A,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,B626D4,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,FADD3C,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,37CEE2,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,F61AF8,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,5E4618,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,15F99C,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,28096E,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,283D98,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,485D9F,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,ED63C0,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 2 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,8C3027,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,7B5AF3,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,32B5F4,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,D4D9AC,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,52B59A,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,49D0CF,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOCKERS ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOCKERS INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,CE656B,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,CDE922,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,BA0A0E,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,1C0FEF,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,2C763F,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,EF7E49,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,18.29,8.89,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,18.29,8.89,0.40,2,No,No
Surface Convection Parameters,5309FC,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,18.29,8.89,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,8.89,0.40,2,No,No
Surface Convection Parameters,AD61F0,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,1015A2,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 ROOF,0,13249.47,588.90,12.19,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FACFAB,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,AC6137,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,C8667A,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,4266CF,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,1BBB9F,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,654B09,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,CFC653,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,12.19,17.42,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,12.19,17.42,0.40,2,No,No
Surface Convection Parameters,A864FA,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,8AE436,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 ROOF,0,13249.47,588.90,12.19,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,3291E9,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,144C45,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,CC522E,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,E3E963,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,A58A37,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,E52DC1,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,8E70D4,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,B9D873,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 2 EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,12.72,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,12.72,0.40,2,No,No
Surface Convection Parameters,850E6A,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,39ADFE,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,CEEC42,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,35C44E,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,194184,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,B02EB1,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,29BABA,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,5A093C,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,896FCF,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,745A3E,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,41.15,15.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,41.15,15.80,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,41.15,15.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,41.15,15.80,0.40,2,No,No
Surface Convection Parameters,8637FE,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,1CDDF6,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 ROOF,0,13249.47,588.90,12.19,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,103.02,41.97,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,103.02,41.97,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,103.02,41.97,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,103.02,41.97,0.40,2,No,No
Surface Convection Parameters,C6DAD7,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,103.02,41.97,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,103.02,41.97,0.40,2,No,No
Surface Convection Parameters,FAC3C5,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,C86296,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,B03E8F,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING ROOF,0,13249.47,588.90,12.19,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,D82CD4,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,74CC51,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,63BB50,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,83AA5F,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PACU EXT WALL,0,1577.49,538.55,21.34,0,3.05,11.58,18.29,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 PACU EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,11.58,18.29,0.40,2,No,No
Surface Convection Parameters,24BAAF,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,F7F4EE,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PACU INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,43.28,12.52,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,43.28,12.52,0.40,2,No,No
Surface Convection Parameters,B13196,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,1A010B,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,87E27A,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,73258A,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 ROOF,0,13249.47,588.90,12.19,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,770E24,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,3F09D8,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,38223F,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,8F2E5E,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,C9A719,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 2 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,81D24C,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,FA8CF3,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,B830A4,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,738ACD,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,B10A18,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PROCEDURE 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PROCEDURE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,AF2541,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,B32F74,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,502165,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,C5808E,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,93BC00,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,C430B8,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PROCEDURE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,7D613D,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,A106DB,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION EXT WALL,0,2556.69,420.53,21.34,0,3.05,15.24,12.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,15.24,12.55,0.40,2,No,No
Surface Convection Parameters,78D5B1,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,60595E,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION ROOF,0,13249.47,588.90,12.19,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,9F6ECB,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,485B52,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 1 EXT WALL,0,1577.49,538.55,21.34,0,3.05,9.75,7.50,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 1 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,9.75,7.50,0.40,2,No,No
Surface Convection Parameters,EA3E81,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,95E742,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,6CDBA1,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,B745FE,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,A2297B,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,F92343,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,9.14,9.14,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,9.14,9.14,0.40,2,No,No
Surface Convection Parameters,12B879,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 ROOF,0,13249.47,588.90,12.19,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,84E4DA,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,1E6B07,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,4B5205,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,9D676C,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,EBBDAE,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 SOIL 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 SOIL 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,1CAEB2,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,332F39,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,D50AD5,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,41C499,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,8E8ECF,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,8EF055,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 SOIL 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,A28E26,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,93C14E,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,F736DA,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,268E85,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,7D4779,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STERILIZING ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STERILIZING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,719E85,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,EF054B,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,9FEA6D,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,60095C,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,E13E21,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STORAGE 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STORAGE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,8FE4B1,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,8F5301,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,643053,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,78D22A,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,799528,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,8A4F5A,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STORAGE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,E0A625,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,6B689A,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,7C91C3,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,CC1363,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,1AF3A9,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,B8B7A9,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 TRAUMA INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,867466,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE EXT WALL,0,2556.69,420.53,21.34,0,3.05,7.62,8.89,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,7.62,8.89,0.40,2,No,No
Surface Convection Parameters,1B8204,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,F67EFE,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,6AFFFA,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE ROOF,0,13249.47,588.90,12.19,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,48.77,14.86,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,48.77,14.86,0.40,2,No,No
Surface Convection Parameters,9C2DD3,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,CF97F4,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,48.77,14.86,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,14.86,0.40,2,No,No
Surface Convection Parameters,1CB1D0,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING ROOF,0,13249.47,588.90,12.19,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,E0008D,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,4E6A9B,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,55286E,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,9A00EA,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,1DDF9C,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 CLEAN ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,249F81,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,80C550,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,50559B,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,E3B818,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,3A7174,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,8B248D,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,F773ED,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 EXAM ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 EXAM INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,30.48,12.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,30.48,12.80,0.40,2,No,No
Surface Convection Parameters,6383B0,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,B40994,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,30.48,12.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,30.48,12.80,0.40,2,No,No
Surface Convection Parameters,66B3E9,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ICU ROOF,0,13249.47,588.90,12.19,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ICU INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION EXT WALL,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,2,No,No
Surface Convection Parameters,821973,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,6C9331,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,A956D9,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,C32CDA,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,3D8EBA,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,3D24D3,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,30.48,14.63,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,30.48,14.63,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,30.48,14.63,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,30.48,14.63,0.40,2,No,No
Surface Convection Parameters,489194,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 ROOF,0,13249.47,588.90,12.19,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,89A0C5,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,1021FC,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSERY EXT WALL,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSERY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,2,No,No
Surface Convection Parameters,A0F493,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,5C1D77,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSERY ROOF,0,13249.47,588.90,12.19,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSERY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,BD9FDC,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,9C9258,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OFFICE EXT WALL,0,1592.36,458.68,21.34,0,3.05,27.43,13.72,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 OFFICE EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,27.43,13.72,0.40,2,No,No
Surface Convection Parameters,961D0C,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,BA2666,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OFFICE ROOF,0,13249.47,588.90,12.19,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OFFICE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,584C0A,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OPERATING EXT WALL,0,1592.36,458.68,21.34,0,3.05,9.14,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 OPERATING EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,9.14,12.19,0.40,2,No,No
Surface Convection Parameters,4CBB83,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,836D6E,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,38F986,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OPERATING ROOF,0,13249.47,588.90,12.19,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OPERATING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,5C957D,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,7369A1,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,549603,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,777C28,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,827AB5,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,3DE49F,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,5FD49F,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,C9462B,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,E5FEE9,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,28.35,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,28.35,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,28.35,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,28.35,13.16,0.40,2,No,No
Surface Convection Parameters,9A45A6,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,8B7F81,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,E431A8,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,338941,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,C0DAA2,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,9409BC,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,18FACE,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,95CA0E,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,C5E448,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,BCB637,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE EXT WALL,0,1577.49,538.55,21.34,0,3.05,7.32,8.13,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,7.32,8.13,0.40,2,No,No
Surface Convection Parameters,E929BC,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,7B89B9,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,145343,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,774936,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE ROOF,0,13249.47,588.90,12.19,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,F5925F,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,6279B0,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,DD63BB,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,55638E,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,16F6FF,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 SOIL ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY EXT WALL,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,2,No,No
Surface Convection Parameters,D9677B,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,30A3FF,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,7FFBFD,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,C5BA79,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,2,No,No
Surface Convection Parameters,944E31,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,9E4FFF,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,D7F5DF,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,CB2CBE,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,8DCCF1,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,176A3F,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,8E3D4D,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 WAITING EXT WALL,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 WAITING EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,2,No,No
Surface Convection Parameters,33656B,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 WAITING ROOF,0,13249.47,588.90,12.19,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 WAITING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,9F2DF5,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,10B706,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,E5C5AF,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,34C1A1,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 CLEAN ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 CLEAN ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,81EC6B,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,C9F9B9,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,2C4508,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION EXT WALL,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,2,No,No
Surface Convection Parameters,297A3F,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,A640FE,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,8810FF,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,2,No,No
Surface Convection Parameters,A83BC7,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,C88F92,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,3DD4CE,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,3192CF,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,326108,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,ACEE71,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,5BB74E,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,9692DA,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,E2212A,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,6478A7,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,E4A4E6,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,3E910E,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,930A80,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,9DFCDE,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,4EC800,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,76A36A,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,F05564,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 SOIL ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 SOIL ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,E55225,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,6A7AF2,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY EXT WALL,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,2,No,No
Surface Convection Parameters,7165C4,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,F5A583,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,415CCD,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,7A49FE,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,1C8666,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 CLEAN ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 CLEAN ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,B7617A,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR ROOF,0,13249.47,588.90,12.19,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,E44F94,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,9AF96B,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION EXT WALL,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,2,No,No
Surface Convection Parameters,C2514B,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,8052A7,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,F5194A,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 OFFICE EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,2,No,No
Surface Convection Parameters,2110A9,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE ROOF,0,13249.47,588.90,12.19,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,ECF00B,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,7627C1,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 ROOF,0,13249.47,588.90,12.19,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FC17E6,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,2BBB7B,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 ROOF,0,13249.47,588.90,12.19,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,99F202,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,DFCB07,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 ROOF,0,13249.47,588.90,12.19,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,169E7F,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,768EBF,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 ROOF,0,13249.47,588.90,12.19,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,6056F4,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,5159C0,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,C92960,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,A6316D,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,6D43ED,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,476728,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,32A2AB,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,89096D,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 SOIL ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 SOIL ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,E278F5,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,BED8BD,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY EXT WALL,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,2,No,No
Surface Convection Parameters,40D85C,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,99FF37,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,217ACF,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,6F79DE,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,F6B5B4,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 1 CORE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 1 CORE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 1 CORE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,C4333D,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 EXT WALL,0,1592.36,458.68,21.34,0,3.05,48.77,7.97,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,7.97,0.40,2,No,No
Surface Convection Parameters,5E97B8,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,7B1EBF,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 SLAB,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,A4ABFC,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,18AFEB,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,D4534E,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 SLAB,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,51B69E,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 EXT WALL,0,1577.49,538.55,21.34,0,3.05,48.77,7.97,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,48.77,7.97,0.40,2,No,No
Surface Convection Parameters,7EA399,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,281C71,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 SLAB,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,624A09,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,901103,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,F05633,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,7D0015,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 CORE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 CORE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 CORE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,F49FB8,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 EXT WALL,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,48B8D5,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,6C038F,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,22DFD3,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,5C8F00,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,CB6646,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,F32DF0,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,5CF66E,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,46E2F4,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 EXT WALL,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,2EB1A9,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,646AAF,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,707708,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 EXT WALL,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,87E4BC,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,342B6E,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,17DA3B,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,DFCFC3,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 5 CORE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 5 CORE ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 5 CORE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,341BF3,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 EXT WALL,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,DB0BBA,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,910237,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 ROOF,0,13249.47,588.90,12.19,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,A3D9FC,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,14F530,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,BBD9AC,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 ROOF,0,13249.47,588.90,12.19,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,AB5F35,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,9563EE,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,112B33,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 EXT WALL,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 ROOF,0,13249.47,588.90,12.19,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,FCB84A,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,843462,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,F6C992,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 EXT WALL,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 5 ROOF,0,13249.47,588.90,12.19,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 CONFERENCE_INFILTRATION,INFIL_SCH,FLOOR 1 CONFERENCE,571.35,307.5,5.752E-002,1.007E-004,1.789E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 DINING_INFILTRATION,INFIL_SCH,FLOOR 1 DINING,457.08,344.4,1.683E-002,3.683E-005,3.020E-004,4.350E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 1 ELEVATOR,167.23,54.0,1.683E-002,1.007E-004,3.020E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 EXAM_INFILTRATION,INFIL_SCH,FLOOR 1 EXAM,245.26,13.2,1.122E-002,4.576E-005,3.020E-004,5.404E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 GAS STORAGE_INFILTRATION,INFIL_SCH,FLOOR 1 GAS STORAGE,57.97,0.0,3.367E-003,5.808E-005,3.020E-004,6.859E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LAB 2_INFILTRATION,INFIL_SCH,FLOOR 1 LAB 2,455.22,24.5,1.403E-002,3.082E-005,3.020E-004,3.640E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LAUNDRY_INFILTRATION,INFIL_SCH,FLOOR 1 LAUNDRY,207.73,44.7,7.295E-003,3.512E-005,3.020E-004,4.148E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LOBBY_INFILTRATION,INFIL_SCH,FLOOR 1 LOBBY,348.39,112.5,8.417E-003,2.416E-005,2.237E-005,2.854E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 MECH 1_INFILTRATION,INFIL_SCH,FLOOR 1 MECH 1,752.51,0.0,5.050E-002,6.711E-005,3.020E-004,7.927E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 MECH 2_INFILTRATION,INFIL_SCH,FLOOR 1 MECH 2,1003.35,0.0,0.103,1.029E-004,9.783E-005,0.122,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 1_INFILTRATION,INFIL_SCH,FLOOR 1 OFFICE 1,685.62,36.9,2.301E-002,3.356E-005,3.020E-004,3.963E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 2_INFILTRATION,INFIL_SCH,FLOOR 1 OFFICE 2,528.06,28.4,1.627E-002,3.082E-005,3.020E-004,3.640E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3_INFILTRATION,INFIL_SCH,FLOOR 1 OFFICE 3,1839.02,98.9,2.806E-003,1.526E-006,3.020E-004,1.802E-003,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3 PERIMETER 1_INFILTRATION,INFIL_SCH,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,5.611E-002,2.092E-004,3.020E-004,0.247,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3 PERIMETER 2_INFILTRATION,INFIL_SCH,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,3.844E-002,2.261E-004,3.020E-004,0.267,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3 PERIMETER 3_INFILTRATION,INFIL_SCH,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,6.032E-002,2.249E-004,3.020E-004,0.266,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 PATIENT_INFILTRATION,INFIL_SCH,FLOOR 1 PATIENT,167.23,9.0,5.611E-003,3.356E-005,3.020E-004,3.963E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 RECEIVING_INFILTRATION,INFIL_SCH,FLOOR 1 RECEIVING,207.73,0.0,3.142E-002,1.513E-004,3.020E-004,0.179,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 RECEPTION_INFILTRATION,INFIL_SCH,FLOOR 1 RECEPTION,52.03,16.8,1.122E-002,2.157E-004,3.020E-004,0.255,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 CHAPEL_INFILTRATION,INFIL_SCH,FLOOR 2 CHAPEL,189.52,10.2,2.750E-002,1.451E-004,9.800E-005,0.171,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 CORRIDOR_INFILTRATION,INFIL_SCH,FLOOR 2 CORRIDOR,483.10,0.0,2.806E-003,5.808E-006,2.696E-005,6.859E-003,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 2 ELEVATOR,167.23,54.0,1.683E-002,1.007E-004,3.020E-004,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 1_INFILTRATION,INFIL_SCH,FLOOR 2 EXAM 1,390.19,21.0,3.647E-002,9.348E-005,7.138E-005,0.110,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 GIFT SHOP_INFILTRATION,INFIL_SCH,FLOOR 2 GIFT SHOP,167.23,9.0,1.683E-002,1.007E-004,7.550E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 IMAGING 2_INFILTRATION,INFIL_SCH,FLOOR 2 IMAGING 2,315.87,17.0,4.770E-002,1.510E-004,1.373E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 IMAGING 3_INFILTRATION,INFIL_SCH,FLOOR 2 IMAGING 3,371.61,20.0,6.172E-002,1.661E-004,3.020E-004,0.196,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 LOUNGE 2_INFILTRATION,INFIL_SCH,FLOOR 2 LOUNGE 2,81.29,4.4,1.683E-002,2.071E-004,1.228E-004,0.245,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 NURSE STATION 2_INFILTRATION,INFIL_SCH,FLOOR 2 NURSE STATION 2,371.61,20.0,1.122E-002,3.020E-005,5.033E-005,3.567E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 OFFICE 2_INFILTRATION,INFIL_SCH,FLOOR 2 OFFICE 2,178.37,9.6,1.683E-002,9.438E-005,3.020E-004,0.111,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 OFFICE 4_INFILTRATION,INFIL_SCH,FLOOR 2 OFFICE 4,325.16,17.5,3.788E-002,1.165E-004,8.406E-005,0.138,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 OPERATING_INFILTRATION,INFIL_SCH,FLOOR 2 OPERATING,1790.80,96.3,9.483E-002,5.295E-005,8.742E-005,6.255E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 PACU_INFILTRATION,INFIL_SCH,FLOOR 2 PACU,376.26,20.2,1.066E-002,2.834E-005,3.020E-004,3.347E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 2 PATIENT 1,316.61,17.0,3.984E-002,1.258E-004,8.882E-005,0.149,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 RECEPTION_INFILTRATION,INFIL_SCH,FLOOR 2 RECEPTION,162.58,52.5,1.403E-002,8.629E-005,6.711E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 RESTROOM 1_INFILTRATION,INFIL_SCH,FLOOR 2 RESTROOM 1,59.46,3.2,8.978E-003,1.510E-004,3.020E-004,0.178,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 RESTROOM 2_INFILTRATION,INFIL_SCH,FLOOR 2 RESTROOM 2,83.61,4.5,8.417E-003,1.007E-004,7.550E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 TRIAGE_INFILTRATION,INFIL_SCH,FLOOR 2 TRIAGE,81.29,4.4,7.014E-003,8.629E-005,6.711E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 WAITING_INFILTRATION,INFIL_SCH,FLOOR 2 WAITING,362.32,117.0,4.489E-002,1.239E-004,8.785E-005,0.146,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 3 ELEVATOR,167.23,54.0,3.367E-002,2.013E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 ICU_INFILTRATION,INFIL_SCH,FLOOR 3 ICU,195.10,10.5,2.806E-002,1.438E-004,9.742E-005,0.170,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 NURSE STATION 1_INFILTRATION,INFIL_SCH,FLOOR 3 NURSE STATION 1,279.45,15.0,4.489E-003,1.606E-005,3.020E-004,1.897E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 NURSE STATION 2_INFILTRATION,INFIL_SCH,FLOOR 3 NURSE STATION 2,222.97,12.0,2.806E-002,1.258E-004,8.882E-005,0.149,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 NURSERY_INFILTRATION,INFIL_SCH,FLOOR 3 NURSERY,91.97,4.9,9.259E-003,1.007E-004,7.550E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 OFFICE_INFILTRATION,INFIL_SCH,FLOOR 3 OFFICE,250.84,13.5,2.525E-002,1.007E-004,7.550E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 OPERATING_INFILTRATION,INFIL_SCH,FLOOR 3 OPERATING,167.23,9.0,8.417E-003,5.033E-005,4.314E-005,5.945E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 1,464.52,25.0,6.313E-002,1.359E-004,3.020E-004,0.161,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 2_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 2,464.52,25.0,6.313E-002,1.359E-004,3.020E-004,0.161,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 3_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 3,366.97,19.7,2.609E-002,7.110E-005,3.020E-004,8.398E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 4_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 4,366.97,19.7,5.134E-002,1.399E-004,3.020E-004,0.165,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT CORRIDOR 1_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,4.489E-003,1.445E-005,3.020E-004,1.707E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT CORRIDOR 2_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,4.489E-003,1.445E-005,3.020E-004,1.707E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PROCEDURE_INFILTRATION,INFIL_SCH,FLOOR 3 PROCEDURE,66.89,3.6,6.734E-003,1.007E-004,7.550E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 SUPPLY_INFILTRATION,INFIL_SCH,FLOOR 3 SUPPLY,341.88,0.0,4.489E-003,1.313E-005,3.020E-004,1.551E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 TRIAGE_INFILTRATION,INFIL_SCH,FLOOR 3 TRIAGE,139.35,7.5,1.683E-002,1.208E-004,3.020E-004,0.143,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 WAITING_INFILTRATION,INFIL_SCH,FLOOR 3 WAITING,91.97,29.7,9.259E-003,1.007E-004,7.550E-005,0.119,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 4-6 ELEVATOR,167.23,54.0,3.367E-002,2.013E-004,3.020E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 NURSE STATION_INFILTRATION,INFIL_SCH,FLOOR 4-6 NURSE STATION,279.45,15.0,4.489E-003,1.606E-005,3.020E-004,1.897E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 OFFICE_INFILTRATION,INFIL_SCH,FLOOR 4-6 OFFICE,139.35,7.5,1.683E-002,1.208E-004,3.020E-004,0.143,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 1,464.52,25.0,6.313E-002,1.359E-004,3.020E-004,0.161,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 2_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 2,464.52,25.0,6.313E-002,1.359E-004,3.020E-004,0.161,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 3_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 3,366.97,19.7,5.134E-002,1.399E-004,3.020E-004,0.165,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 4_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 4,366.97,19.7,5.134E-002,1.399E-004,3.020E-004,0.165,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT CORRIDOR 1_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,4.489E-003,1.445E-005,3.020E-004,1.707E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT CORRIDOR 2_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,4.489E-003,1.445E-005,3.020E-004,1.707E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 SUPPLY_INFILTRATION,INFIL_SCH,FLOOR 4-6 SUPPLY,341.88,0.0,4.489E-003,1.313E-005,3.020E-004,1.551E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 7 ELEVATOR,167.23,54.0,3.367E-002,2.013E-004,1.208E-004,0.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 NURSE STATION_INFILTRATION,INFIL_SCH,FLOOR 7 NURSE STATION,279.45,15.0,4.489E-003,1.606E-005,1.525E-005,1.897E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 OFFICE_INFILTRATION,INFIL_SCH,FLOOR 7 OFFICE,139.35,7.5,1.683E-002,1.208E-004,8.629E-005,0.143,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 1,464.52,25.0,6.313E-002,1.359E-004,9.372E-005,0.161,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 2_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 2,464.52,25.0,6.313E-002,1.359E-004,9.372E-005,0.161,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 3_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 3,366.97,19.7,5.134E-002,1.399E-004,9.562E-005,0.165,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 4_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 4,366.97,19.7,5.134E-002,1.399E-004,9.562E-005,0.165,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT CORRIDOR 1_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,4.489E-003,1.445E-005,1.379E-005,1.707E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT CORRIDOR 2_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,4.489E-003,1.445E-005,1.379E-005,1.707E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 SUPPLY_INFILTRATION,INFIL_SCH,FLOOR 7 SUPPLY,341.88,0.0,4.489E-003,1.313E-005,1.258E-005,1.551E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 1 PERIMETER 1_INFILTRATION,INFIL_SCH,MOB FLOOR 1 PERIMETER 1,212.52,11.4,4.489E-002,2.112E-004,3.020E-004,0.249,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 1 PERIMETER 2_INFILTRATION,INFIL_SCH,MOB FLOOR 1 PERIMETER 2,153.29,8.2,3.507E-002,2.288E-004,3.020E-004,0.270,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 1 PERIMETER 3_INFILTRATION,INFIL_SCH,MOB FLOOR 1 PERIMETER 3,212.52,11.4,4.489E-002,2.112E-004,3.020E-004,0.249,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 1_INFILTRATION,INFIL_SCH,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,4.489E-002,2.222E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 2_INFILTRATION,INFIL_SCH,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,3.507E-002,2.288E-004,3.020E-004,0.270,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 3_INFILTRATION,INFIL_SCH,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,4.489E-002,2.222E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 4_INFILTRATION,INFIL_SCH,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,3.507E-002,2.288E-004,3.020E-004,0.270,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 1_INFILTRATION,INFIL_SCH,MOB FLOOR 5 PERIMETER 1,202.06,10.9,4.489E-002,2.222E-004,1.280E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 2_INFILTRATION,INFIL_SCH,MOB FLOOR 5 PERIMETER 2,153.29,8.2,3.507E-002,2.288E-004,1.302E-004,0.270,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 3_INFILTRATION,INFIL_SCH,MOB FLOOR 5 PERIMETER 3,202.06,10.9,4.489E-002,2.222E-004,1.280E-004,0.262,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 4_INFILTRATION,INFIL_SCH,MOB FLOOR 5 PERIMETER 4,153.29,8.2,3.507E-002,2.288E-004,1.302E-004,0.270,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,FLOOR 1 CAFE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 CONFERENCE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 DINING,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 EXAM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 FOOD STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 GAS STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 IMAGING,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 KITCHEN,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LAB 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LAB 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LAUNDRY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOBBY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MECH 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MECH 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PATIENT,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PHARMACY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PHYSICAL THERAPY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 RECEIVING,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 RECEPTION,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 WAITING,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CHAPEL,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CLEAN 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CLEAN 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 GIFT SHOP,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 IMAGING 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 IMAGING 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 IMAGING 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LAB 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LAB 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LOCKERS,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LOUNGE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LOUNGE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 NURSE STATION 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 NURSE STATION 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OPERATING,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PACU,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PROCEDURE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PROCEDURE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RECEPTION,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RESTROOM 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RESTROOM 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 SOIL 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 SOIL 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STERILIZING,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STORAGE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STORAGE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 TRAUMA,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 TRIAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 WAITING,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 EXAM,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 ICU,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 NURSE STATION 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 NURSE STATION 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 NURSERY,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 OPERATING,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT CORRIDOR 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT CORRIDOR 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PROCEDURE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 SUPPLY,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 TRIAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 WAITING,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 NURSE STATION,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT CORRIDOR 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT CORRIDOR 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 SUPPLY,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 NURSE STATION,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT CORRIDOR 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT CORRIDOR 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 SUPPLY,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 CORE,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 CORE,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 4,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 CORE,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
 Heating Sizing Factor Information, Zone MOB FLOOR 1 PERIMETER 2,   1.2000    
 Heating Sizing Factor Information, Zone MOB FLOOR 2-4 PERIMETER 2,   1.2000    
 Heating Sizing Factor Information, Zone MOB FLOOR 5 PERIMETER 2,   1.4000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
 Cooling Sizing Factor Information, Zone MOB FLOOR 1 PERIMETER 2,   1.2000    
 Cooling Sizing Factor Information, Zone MOB FLOOR 2-4 PERIMETER 2,   1.2000    
 Cooling Sizing Factor Information, Zone MOB FLOOR 5 PERIMETER 2,   1.4000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, FLOOR 1 CAFE, Cooling, 35385.32223, 35385.32223, 3.04983, 5.34408, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 373.28441, 401.80330, 1.76357, 0.00000
 Zone Sizing Information, FLOOR 1 CAFE, Heating, 1263.00303, 1263.00303, 5.42070E-002, 1.76357, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 373.28441, 401.80330, 1.76357, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN, Cooling, 1397.14314, 1397.14314, 0.12411, 0.15102, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 44.59346, 2.39910, 1.92629E-002, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN, Heating, 100.04414, 100.04414, 4.32933E-003, 1.92629E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 44.59346, 2.39910, 1.92629E-002, 0.00000
 Zone Sizing Information, FLOOR 1 CONFERENCE, Cooling, 41806.60993, 41806.60993, 3.71855, 3.71855, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 33.11083, 1.51361E-002, 571.35370, 307.50260, 0.89997, 0.00000
 Zone Sizing Information, FLOOR 1 CONFERENCE, Heating, 20767.29525, 20767.29525, 0.88269, 0.89997, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 571.35370, 307.50260, 0.89997, 0.00000
 Zone Sizing Information, FLOOR 1 DINING, Cooling, 32490.05666, 32490.05666, 2.80418, 4.96060, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 457.08296, 344.41200, 1.63699, 0.00000
 Zone Sizing Information, FLOOR 1 DINING, Heating, 6707.66347, 6707.66347, 0.28335, 1.63699, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 457.08296, 344.41200, 1.63699, 0.00000
 Zone Sizing Information, FLOOR 1 ELEVATOR, Cooling, 8317.46034, 8317.46034, 0.73935, 0.73935, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.20000, 1.51361E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 1 ELEVATOR, Heating, 3459.91674, 3459.91674, 0.14971, 0.17844, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 1 EXAM, Cooling, 10170.42825, 10170.42825, 0.90348, 1.24594, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.52367, 1.51361E-002, 245.26403, 13.19520, 0.10595, 0.00000
 Zone Sizing Information, FLOOR 1 EXAM, Heating, 5040.33987, 5040.33987, 0.21303, 0.21303, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 245.26403, 13.19520, 0.10595, 0.00000
 Zone Sizing Information, FLOOR 1 FOOD STORAGE, Cooling, 73275.22231, 73275.22231, 7.70466, 7.70466, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 186.64221, 10.04140, 0.66370, 0.00000
 Zone Sizing Information, FLOOR 1 FOOD STORAGE, Heating, 5529.15176, 5529.15176, 0.20644, 0.66370, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 186.64221, 10.04140, 0.66370, 0.00000
 Zone Sizing Information, FLOOR 1 GAS STORAGE, Cooling, 1245.16593, 1245.16593, 0.11060, 0.39266, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 32.98600, 1.51361E-002, 57.97150, 0.00000, 0.39266, 0.00000
 Zone Sizing Information, FLOOR 1 GAS STORAGE, Heating, 752.31584, 752.31584, 3.25545E-002, 0.39266, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 57.97150, 0.00000, 0.39266, 0.00000
 Zone Sizing Information, FLOOR 1 IMAGING, Cooling, 13207.39862, 13207.39862, 1.17321, 1.17321, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 141.21262, 7.59720, 6.09993E-002, 0.00000
 Zone Sizing Information, FLOOR 1 IMAGING, Heating, 310.39358, 310.39358, 1.34320E-002, 6.09993E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 141.21262, 7.59720, 6.09993E-002, 0.00000
 Zone Sizing Information, FLOOR 1 KITCHEN, Cooling, 79124.82663, 79124.82663, 8.27483, 11.14000, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:00:00, 20.71400, 1.57349E-002, 186.64221, 10.04140, 11.14000, 0.00000
 Zone Sizing Information, FLOOR 1 KITCHEN, Heating, 0.00000, 0.00000, 0.00000, 11.14000, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 186.64221, 10.04140, 11.14000, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 1, Cooling, 9760.11898, 9760.11898, 0.86700, 0.94390, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 185.80608, 9.99640, 8.02623E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 1, Heating, 402.38846, 402.38846, 1.74130E-002, 8.02623E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 185.80608, 9.99640, 8.02623E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 2, Cooling, 25786.77234, 25786.77234, 2.29071, 2.31254, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 28.52767, 1.51361E-002, 455.22490, 24.49110, 0.19664, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 2, Heating, 3507.40004, 3507.40004, 0.15178, 0.19664, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 455.22490, 24.49110, 0.19664, 0.00000
 Zone Sizing Information, FLOOR 1 LAUNDRY, Cooling, 25932.73493, 25932.73493, 3.02846, 3.02846, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 31.70200, 1.51361E-002, 207.73120, 44.72450, 1.75879, 0.00000
 Zone Sizing Information, FLOOR 1 LAUNDRY, Heating, 1598.86434, 1598.86434, 5.95416E-002, 1.75879, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 207.73120, 44.72450, 1.75879, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY, Cooling, 16436.61299, 16436.61299, 1.46106, 1.46106, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 348.38640, 112.49400, 0.37174, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY, Heating, 6969.04993, 6969.04993, 0.30157, 0.37174, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 348.38640, 112.49400, 0.37174, 0.00000
 Zone Sizing Information, FLOOR 1 LOUNGE, Cooling, 1230.41872, 1230.41872, 0.10930, 0.15560, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 118.91589, 6.39770, 5.13679E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LOUNGE, Heating, 260.09025, 260.09025, 1.12552E-002, 5.13679E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 118.91589, 6.39770, 5.13679E-002, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 1, Cooling, 20739.41104, 20739.41104, 1.84214, 1.84214, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 752.51462, 0.00000, 0.45903, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 1, Heating, 17754.91593, 17754.91593, 0.75240, 0.75240, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 752.51462, 0.00000, 0.45903, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 2, Cooling, 40690.20680, 40690.20680, 3.61429, 3.61429, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.52367, 1.51361E-002, 1003.35283, 0.00000, 0.61205, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 2, Heating, 44083.58674, 44083.58674, 1.87406, 1.87406, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 1003.35283, 0.00000, 0.61205, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 1, Cooling, 17153.25982, 17153.25982, 1.52368, 1.52368, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 23.46300, 1.51361E-002, 685.62444, 36.88660, 0.29617, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 1, Heating, 11247.55136, 11247.55136, 0.47416, 0.47416, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 685.62444, 36.88660, 0.29617, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 2, Cooling, 15555.75330, 15555.75330, 1.38189, 1.38189, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 27.31500, 1.51361E-002, 528.06088, 28.40970, 0.22811, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 2, Heating, 8250.21529, 8250.21529, 0.34825, 0.34825, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 528.06088, 28.40970, 0.22811, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3, Cooling, 43706.52686, 43706.52686, 3.73099, 3.73099, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 1839.01568, 98.93900, 0.79440, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3, Heating, 8181.42308, 8181.42308, 0.35009, 0.79440, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 1839.01568, 98.93900, 0.79440, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 1, Cooling, 10961.03899, 10961.03899, 0.97379, 0.97379, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 30.09700, 1.51361E-002, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 1, Heating, 15340.82235, 15340.82235, 0.65327, 0.65327, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 2, Cooling, 13722.60910, 13722.60910, 1.21911, 1.21911, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:20:00, 27.92133, 1.51361E-002, 170.01256, 9.14670, 7.34400E-002, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 2, Heating, 10425.90173, 10425.90173, 0.44403, 0.44403, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 170.01256, 9.14670, 7.34400E-002, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 3, Cooling, 17313.88630, 17313.88630, 1.53817, 1.53817, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.20000, 1.51361E-002, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 3, Heating, 16244.51804, 16244.51804, 0.69180, 0.69180, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 PATIENT, Cooling, 4533.23563, 4533.23563, 0.40271, 0.85809, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.16700, 1.51361E-002, 167.22547, 8.99670, 0.28317, 0.00000
 Zone Sizing Information, FLOOR 1 PATIENT, Heating, 1405.58809, 1405.58809, 6.08241E-002, 0.28317, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 167.22547, 8.99670, 0.28317, 0.00000
 Zone Sizing Information, FLOOR 1 PHARMACY, Cooling, 14060.24033, 14060.24033, 1.24919, 1.97360, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 557.41824, 59.97820, 0.65103, 0.00000
 Zone Sizing Information, FLOOR 1 PHARMACY, Heating, 1185.83485, 1185.83485, 5.13160E-002, 0.65103, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 557.41824, 59.97820, 0.65103, 0.00000
 Zone Sizing Information, FLOOR 1 PHYSICAL THERAPY, Cooling, 14219.28511, 14219.28511, 1.26312, 2.32198, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 23.46300, 1.51361E-002, 457.08296, 49.18210, 0.60364, 0.00000
 Zone Sizing Information, FLOOR 1 PHYSICAL THERAPY, Heating, 1828.23296, 1828.23296, 7.83831E-002, 0.60364, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 457.08296, 49.18210, 0.60364, 0.00000
 Zone Sizing Information, FLOOR 1 RECEIVING, Cooling, 7719.12091, 7719.12091, 0.68567, 0.68567, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:40:00, 30.20400, 1.51361E-002, 207.73120, 0.00000, 0.12672, 0.00000
 Zone Sizing Information, FLOOR 1 RECEIVING, Heating, 9061.13663, 9061.13663, 0.38551, 0.38551, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 207.73120, 0.00000, 0.12672, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION, Cooling, 4883.42459, 4883.42459, 0.43405, 0.43405, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.52367, 1.51361E-002, 52.02570, 16.79910, 5.55137E-002, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION, Heating, 2214.07671, 2214.07671, 9.57998E-002, 9.57998E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 52.02570, 16.79910, 5.55137E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL, Cooling, 535.48958, 535.48958, 4.75686E-002, 0.37756, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 44.59346, 2.39910, 0.37756, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL, Heating, 100.04414, 100.04414, 4.32933E-003, 0.37756, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 44.59346, 2.39910, 0.37756, 0.00000
 Zone Sizing Information, FLOOR 1 STORAGE, Cooling, 13784.89229, 13784.89229, 1.17950, 1.17950, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 501.67642, 0.00000, 0.30602, 0.00000
 Zone Sizing Information, FLOOR 1 STORAGE, Heating, 2003.16114, 2003.16114, 8.58792E-002, 0.30602, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 501.67642, 0.00000, 0.30602, 0.00000
 Zone Sizing Information, FLOOR 1 WAITING, Cooling, 4501.38311, 4501.38311, 0.40014, 0.45650, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 141.21262, 45.59760, 0.15068, 0.00000
 Zone Sizing Information, FLOOR 1 WAITING, Heating, 310.39358, 310.39358, 1.34320E-002, 0.15068, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 141.21262, 45.59760, 0.15068, 0.00000
 Zone Sizing Information, FLOOR 2 CHAPEL, Cooling, 12549.90838, 12549.90838, 1.11490, 1.11490, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 32.98600, 1.51361E-002, 189.52220, 10.19630, 8.18675E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CHAPEL, Heating, 12358.69945, 12358.69945, 0.52599, 0.52599, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 189.52220, 10.19630, 8.18675E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 1, Cooling, 2031.23034, 2031.23034, 0.18043, 0.18043, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 44.87217, 2.41410, 1.93833E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 1, Heating, 710.20176, 710.20176, 3.07334E-002, 3.07334E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:50:00, -20.60000, 6.12575E-004, 44.87217, 2.41410, 1.93833E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 2, Cooling, 1043.29587, 1043.29587, 9.26761E-002, 0.10068, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 29.72897, 1.59940, 1.28420E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 2, Heating, 0.00000, 0.00000, 0.00000, 1.28420E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 29.72897, 1.59940, 1.28420E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CORRIDOR, Cooling, 6306.19751, 6306.19751, 0.56011, 0.81804, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 483.09581, 0.00000, 0.14734, 0.00000
 Zone Sizing Information, FLOOR 2 CORRIDOR, Heating, 2107.90624, 2107.90624, 9.12175E-002, 0.14734, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 483.09581, 0.00000, 0.14734, 0.00000
 Zone Sizing Information, FLOOR 2 ELEVATOR, Cooling, 9529.84967, 9529.84967, 0.84710, 0.84710, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 33.20000, 1.51361E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 2 ELEVATOR, Heating, 3563.08096, 3563.08096, 0.15418, 0.17844, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 1, Cooling, 25209.84564, 25209.84564, 2.23954, 2.23954, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 32.41533, 1.51361E-002, 390.19277, 20.99240, 0.16855, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 1, Heating, 20753.27457, 20753.27457, 0.88276, 0.88276, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 390.19277, 20.99240, 0.16855, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 2, Cooling, 6047.48174, 6047.48174, 0.51877, 0.63713, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 125.41910, 6.74750, 5.41770E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 2, Heating, 4313.45876, 4313.45876, 0.18325, 0.18325, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 125.41910, 6.74750, 5.41770E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 3, Cooling, 16799.77521, 16799.77521, 1.44146, 1.91139, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 376.25731, 20.24260, 0.16253, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 3, Heating, 0.00000, 0.00000, 0.00000, 0.16253, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 376.25731, 20.24260, 0.16253, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 4, Cooling, 17041.58023, 17041.58023, 1.46165, 1.88779, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 4, Heating, 7361.10976, 7361.10976, 0.31123, 0.31123, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 GIFT SHOP, Cooling, 9229.05333, 9229.05333, 0.81987, 0.81987, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 33.20000, 1.51361E-002, 167.22547, 8.99670, 7.22361E-002, 0.00000
 Zone Sizing Information, FLOOR 2 GIFT SHOP, Heating, 9401.73932, 9401.73932, 0.40005, 0.40005, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 167.22547, 8.99670, 7.22361E-002, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 1, Cooling, 24032.41780, 24032.41780, 2.13479, 2.13479, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 214.60602, 11.54580, 9.27029E-002, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 1, Heating, 3373.66696, 3373.66696, 0.14599, 0.14599, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 23:30:00, -20.60000, 6.12575E-004, 214.60602, 11.54580, 9.27029E-002, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 2, Cooling, 43983.95664, 43983.95664, 3.90732, 3.90732, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:20:00, 33.20000, 1.51361E-002, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 2, Heating, 12776.92962, 12776.92962, 0.55286, 0.55286, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 3, Cooling, 44150.40691, 44150.40691, 3.92218, 3.92218, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 3, Heating, 12956.47902, 12956.47902, 0.56062, 0.56062, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 1, Cooling, 14582.05890, 14582.05890, 1.29533, 1.29533, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 211.81893, 11.39590, 9.14990E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 1, Heating, 3336.36198, 3336.36198, 0.14438, 0.14438, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:30:00, -20.60000, 6.12575E-004, 211.81893, 11.39590, 9.14990E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 2, Cooling, 19247.87405, 19247.87405, 1.70980, 1.70980, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 2, Heating, 1769.36866, 1769.36866, 7.65680E-002, 0.13645, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 LOCKERS, Cooling, 1502.54073, 1502.54073, 0.13347, 0.58993, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 69.67728, 3.74860, 0.58993, 0.00000
 Zone Sizing Information, FLOOR 2 LOCKERS, Heating, 1096.35398, 1096.35398, 4.74438E-002, 0.58993, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 23:00:00, -20.60000, 6.12575E-004, 69.67728, 3.74860, 0.58993, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 1, Cooling, 1373.86680, 1373.86680, 0.12204, 0.14588, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 111.48365, 5.99780, 4.81574E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 1, Heating, 0.00000, 0.00000, 0.00000, 4.81574E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 111.48365, 5.99780, 4.81574E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 2, Cooling, 5281.06900, 5281.06900, 0.46916, 0.46916, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 11:20:00, 31.09567, 1.51361E-002, 81.29016, 4.37340, 3.51147E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 2, Heating, 4689.45533, 4689.45533, 0.20291, 0.20291, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 81.29016, 4.37340, 3.51147E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 1, Cooling, 3713.10434, 3713.10434, 0.32984, 0.32984, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 119.84492, 6.44770, 5.17692E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 1, Heating, 1895.81883, 1895.81883, 8.20400E-002, 8.20400E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:10:00, -20.60000, 6.12575E-004, 119.84492, 6.44770, 5.17692E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 2, Cooling, 11125.87162, 11125.87162, 0.98835, 0.98835, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 11:10:00, 30.91733, 1.51361E-002, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 2, Heating, 5250.72918, 5250.72918, 0.22722, 0.22722, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 1, Cooling, 8178.45814, 8178.45814, 0.70107, 0.70107, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 217.39311, 11.69570, 9.39069E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 1, Heating, 7512.83765, 7512.83765, 0.31920, 0.31920, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 217.39311, 11.69570, 9.39069E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 2, Cooling, 6676.62303, 6676.62303, 0.59309, 0.59309, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 23.46300, 1.51361E-002, 178.37384, 9.59650, 7.70518E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 2, Heating, 6189.98247, 6189.98247, 0.26313, 0.26313, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 178.37384, 9.59650, 7.70518E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 3, Cooling, 9641.59135, 9641.59135, 0.82702, 0.82702, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 278.70912, 14.99460, 0.12039, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 3, Heating, 0.00000, 0.00000, 0.00000, 0.12039, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 278.70912, 14.99460, 0.12039, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 4, Cooling, 19273.78981, 19273.78981, 1.71222, 1.71222, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 32.98600, 1.51361E-002, 325.16064, 17.49360, 0.14046, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 4, Heating, 19069.00288, 19069.00288, 0.81137, 0.81137, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 325.16064, 17.49360, 0.14046, 0.00000
 Zone Sizing Information, FLOOR 2 OPERATING, Cooling, 143518.74508, 143518.74508, 22.12973, 30.32420, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 1790.79900, 96.34500, 6.06484, 0.00000
 Zone Sizing Information, FLOOR 2 OPERATING, Heating, 29869.94719, 29869.94719, 1.12577, 6.06484, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 1790.79900, 96.34500, 6.06484, 0.00000
 Zone Sizing Information, FLOOR 2 PACU, Cooling, 14121.85321, 14121.85321, 1.25449, 1.93069, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 29.13400, 1.51361E-002, 376.25731, 20.24260, 0.63713, 0.00000
 Zone Sizing Information, FLOOR 2 PACU, Heating, 2257.86751, 2257.86751, 9.77051E-002, 0.63713, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 376.25731, 20.24260, 0.63713, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 1, Cooling, 14412.71782, 14412.71782, 1.28040, 1.62464, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:10:00, 30.36450, 1.51361E-002, 316.61356, 17.03380, 0.53613, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 1, Heating, 13140.34943, 13140.34943, 0.56859, 0.56859, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 316.61356, 17.03380, 0.53613, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 2, Cooling, 8030.39260, 8030.39260, 0.71336, 1.33766, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 260.68593, 14.02490, 0.44143, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 2, Heating, 4106.05660, 4106.05660, 0.17769, 0.44143, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:40:00, -20.60000, 6.12575E-004, 260.68593, 14.02490, 0.44143, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 1, Cooling, 22145.52055, 22145.52055, 1.89382, 2.97327, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 234.11566, 12.59540, 0.59465, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 1, Heating, 7793.35704, 7793.35704, 0.33093, 0.59465, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 234.11566, 12.59540, 0.59465, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 2, Cooling, 12198.52772, 12198.52772, 1.04442, 1.60462, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 126.34813, 6.79750, 0.32092, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 2, Heating, 0.00000, 0.00000, 0.00000, 0.32092, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 126.34813, 6.79750, 0.32092, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION, Cooling, 10350.71795, 10350.71795, 0.92005, 0.92005, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 33.20000, 1.51361E-002, 162.58032, 52.49720, 0.17348, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION, Heating, 5435.90792, 5435.90792, 0.23522, 0.23522, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 162.58032, 52.49720, 0.17348, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 1, Cooling, 3275.61080, 3275.61080, 0.29099, 0.50341, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:10:00, 29.40150, 1.51361E-002, 59.45795, 3.19880, 0.50341, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 1, Heating, 1887.45818, 1887.45818, 8.16702E-002, 0.50341, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 59.45795, 3.19880, 0.50341, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 2, Cooling, 3611.27157, 3611.27157, 0.32081, 0.70792, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 33.20000, 1.51361E-002, 83.61274, 4.49840, 0.70792, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 2, Heating, 3017.49779, 3017.49779, 0.13057, 0.70792, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 83.61274, 4.49840, 0.70792, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 1, Cooling, 1079.82335, 1079.82335, 9.59214E-002, 0.37992, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 44.87217, 2.41410, 0.37992, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 1, Heating, 709.96163, 709.96163, 3.07230E-002, 0.37992, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 03:00:00, -20.60000, 6.12575E-004, 44.87217, 2.41410, 0.37992, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 2, Cooling, 421.46851, 421.46851, 3.74396E-002, 0.25171, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 29.72897, 1.59940, 0.25171, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 2, Heating, 0.00000, 0.00000, 0.00000, 0.25171, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 29.72897, 1.59940, 0.25171, 0.00000
 Zone Sizing Information, FLOOR 2 STERILIZING, Cooling, 19671.07689, 19671.07689, 1.74717, 1.74717, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 126.34813, 0.00000, 1.06975, 0.00000
 Zone Sizing Information, FLOOR 2 STERILIZING, Heating, 1967.90629, 1967.90629, 8.51595E-002, 1.06975, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 126.34813, 0.00000, 1.06975, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 1, Cooling, 5669.23838, 5669.23838, 0.48615, 0.48615, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 139.35456, 0.00000, 8.50063E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 1, Heating, 4754.20783, 4754.20783, 0.20197, 0.20197, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 139.35456, 0.00000, 8.50063E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 2, Cooling, 2322.73079, 2322.73079, 0.19953, 0.19953, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 59.45795, 0.00000, 3.62693E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 2, Heating, 0.00000, 0.00000, 0.00000, 3.62693E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 59.45795, 0.00000, 3.62693E-002, 0.00000
 Zone Sizing Information, FLOOR 2 TRAUMA, Cooling, 29683.52554, 29683.52554, 2.63679, 5.28581, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 416.20562, 22.39190, 1.05716, 0.00000
 Zone Sizing Information, FLOOR 2 TRAUMA, Heating, 0.00000, 0.00000, 0.00000, 1.05716, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 416.20562, 22.39190, 1.05716, 0.00000
 Zone Sizing Information, FLOOR 2 TRIAGE, Cooling, 5553.15382, 5553.15382, 0.49330, 0.82591, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 33.20000, 1.51361E-002, 81.29016, 4.37340, 0.82591, 0.00000
 Zone Sizing Information, FLOOR 2 TRIAGE, Heating, 2724.67948, 2724.67948, 0.11790, 0.82591, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 81.29016, 4.37340, 0.82591, 0.00000
 Zone Sizing Information, FLOOR 2 WAITING, Cooling, 30221.14241, 30221.14241, 2.68625, 2.68625, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 362.32186, 116.99370, 0.38661, 0.00000
 Zone Sizing Information, FLOOR 2 WAITING, Heating, 14892.86656, 14892.86656, 0.64442, 0.64442, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 362.32186, 116.99370, 0.38661, 0.00000
 Zone Sizing Information, FLOOR 3 CLEAN, Cooling, 1628.48550, 1628.48550, 0.14466, 0.15732, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 3 CLEAN, Heating, 0.00000, 0.00000, 0.00000, 2.00656E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR, Cooling, 12533.73011, 12533.73011, 1.11412, 1.11412, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 33.09300, 1.51361E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR, Heating, 7049.43023, 7049.43023, 0.30502, 0.30502, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 3 EXAM, Cooling, 11873.81757, 11873.81757, 1.01822, 1.27426, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 EXAM, Heating, 8370.73126, 8370.73126, 0.35549, 0.35549, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 ICU, Cooling, 12881.74933, 12881.74933, 1.14437, 1.14437, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:50:00, 30.47150, 1.51361E-002, 195.09638, 10.49620, 0.33036, 0.00000
 Zone Sizing Information, FLOOR 3 ICU, Heating, 8803.09862, 8803.09862, 0.38091, 0.38091, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 195.09638, 10.49620, 0.33036, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 1, Cooling, 7241.58323, 7241.58323, 0.64328, 0.64328, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 1, Heating, 978.98074, 978.98074, 4.23640E-002, 0.12071, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 2, Cooling, 12530.89375, 12530.89375, 1.11320, 1.11320, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 222.96730, 11.99560, 9.63147E-002, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 2, Heating, 9286.47389, 9286.47389, 0.40183, 0.40183, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 222.96730, 11.99560, 9.63147E-002, 0.00000
 Zone Sizing Information, FLOOR 3 NURSERY, Cooling, 4709.19954, 4709.19954, 0.41834, 0.47195, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:40:00, 30.20400, 1.51361E-002, 91.97401, 4.94820, 0.15574, 0.00000
 Zone Sizing Information, FLOOR 3 NURSERY, Heating, 3350.15292, 3350.15292, 0.14497, 0.15574, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 91.97401, 4.94820, 0.15574, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Cooling, 16735.31278, 16735.31278, 1.48669, 1.48669, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.16700, 1.51361E-002, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Heating, 14066.68377, 14066.68377, 0.59851, 0.59851, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 OPERATING, Cooling, 16237.43158, 16237.43158, 2.50368, 2.83168, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 167.23279, 8.99710, 0.56636, 0.00000
 Zone Sizing Information, FLOOR 3 OPERATING, Heating, 4096.27604, 4096.27604, 0.15438, 0.56636, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 167.23279, 8.99710, 0.56636, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 1, Cooling, 22753.68317, 22753.68317, 2.02139, 2.38357, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.20000, 1.51361E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 1, Heating, 13430.79573, 13430.79573, 0.58115, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 2, Cooling, 16787.71162, 16787.71162, 1.49141, 2.38357, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:10:00, 30.36450, 1.51361E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 2, Heating, 13446.09154, 13446.09154, 0.58181, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 3, Cooling, 11856.59470, 11856.59470, 1.05330, 1.88302, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 3, Heating, 5612.50249, 5612.50249, 0.24286, 0.62140, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 4, Cooling, 18470.26600, 18470.26600, 1.64087, 1.88302, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:40:00, 33.20000, 1.51361E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 4, Heating, 10908.05312, 10908.05312, 0.47199, 0.62140, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 1, Cooling, 4293.81972, 4293.81972, 0.38138, 0.52606, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.34533, 1.51361E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 1, Heating, 976.83432, 976.83432, 4.22712E-002, 9.47534E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 2, Cooling, 4291.18741, 4291.18741, 0.38114, 0.52606, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.34533, 1.51361E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 2, Heating, 976.30203, 976.30203, 4.22482E-002, 9.47534E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PROCEDURE, Cooling, 7633.34766, 7633.34766, 0.67810, 0.84951, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00, 28.83083, 1.51361E-002, 66.89019, 3.59870, 0.16990, 0.00000
 Zone Sizing Information, FLOOR 3 PROCEDURE, Heating, 3916.21159, 3916.21159, 0.16670, 0.16990, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 66.89019, 3.59870, 0.16990, 0.00000
 Zone Sizing Information, FLOOR 3 SOIL, Cooling, 1315.35079, 1315.35079, 0.11685, 0.78658, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 92.90304, 4.99820, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 SOIL, Heating, 0.00000, 0.00000, 0.00000, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 92.90304, 4.99820, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 SUPPLY, Cooling, 9152.50220, 9152.50220, 0.81293, 1.15784, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:40:00, 30.20400, 1.51361E-002, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, FLOOR 3 SUPPLY, Heating, 973.62371, 973.62371, 4.21323E-002, 0.20855, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, FLOOR 3 TRIAGE, Cooling, 7243.71365, 7243.71365, 0.64350, 1.41584, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 139.35456, 7.49730, 1.41584, 0.00000
 Zone Sizing Information, FLOOR 3 TRIAGE, Heating, 3596.87326, 3596.87326, 0.15564, 1.41584, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 139.35456, 7.49730, 1.41584, 0.00000
 Zone Sizing Information, FLOOR 3 WAITING, Cooling, 5800.38430, 5800.38430, 0.51557, 0.51557, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:10:00, 29.40150, 1.51361E-002, 91.97401, 29.69840, 9.81403E-002, 0.00000
 Zone Sizing Information, FLOOR 3 WAITING, Heating, 3331.52616, 3331.52616, 0.14416, 0.14416, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 91.97401, 29.69840, 9.81403E-002, 0.00000
 Zone Sizing Information, FLOOR 4-6 CLEAN, Cooling, 4885.45650, 4885.45650, 0.43398, 0.47195, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 46.45152, 2.49910, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 4-6 CLEAN, Heating, 0.00000, 0.00000, 0.00000, 6.01967E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 46.45152, 2.49910, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 4-6 ELEVATOR, Cooling, 37601.79862, 37601.79862, 3.34242, 3.34242, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 33.09300, 1.51361E-002, 167.22547, 53.99710, 0.53531, 0.00000
 Zone Sizing Information, FLOOR 4-6 ELEVATOR, Heating, 21435.65238, 21435.65238, 0.92749, 0.92749, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.53531, 0.00000
 Zone Sizing Information, FLOOR 4-6 NURSE STATION, Cooling, 21735.76894, 21735.76894, 1.93083, 1.93083, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 279.45234, 15.03450, 0.36214, 0.00000
 Zone Sizing Information, FLOOR 4-6 NURSE STATION, Heating, 2985.03108, 2985.03108, 0.12917, 0.36214, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 279.45234, 15.03450, 0.36214, 0.00000
 Zone Sizing Information, FLOOR 4-6 OFFICE, Cooling, 16652.75759, 16652.75759, 1.47929, 1.47929, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:00:00, 23.46300, 1.51361E-002, 139.35456, 7.49730, 0.18059, 0.00000
 Zone Sizing Information, FLOOR 4-6 OFFICE, Heating, 17962.50647, 17962.50647, 0.76428, 0.76428, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 139.35456, 7.49730, 0.18059, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 1, Cooling, 68420.58608, 68420.58608, 6.07836, 7.15071, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.20000, 1.51361E-002, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 1, Heating, 40849.06045, 40849.06045, 1.76754, 2.35974, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 2, Cooling, 50383.72193, 50383.72193, 4.47606, 7.15071, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:10:00, 30.36450, 1.51361E-002, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 2, Heating, 40887.33114, 40887.33114, 1.76920, 2.35974, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 3, Cooling, 44145.07890, 44145.07890, 3.92181, 5.64906, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 3, Heating, 33271.72883, 33271.72883, 1.43967, 1.86419, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 4, Cooling, 55636.40249, 55636.40249, 4.94264, 5.64906, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:40:00, 33.20000, 1.51361E-002, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 4, Heating, 33239.22713, 33239.22713, 1.43826, 1.86419, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 1, Cooling, 12884.61972, 12884.61972, 1.14441, 1.57819, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.52367, 1.51361E-002, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 1, Heating, 2967.96646, 2967.96646, 0.12843, 0.28426, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 2, Cooling, 12884.61972, 12884.61972, 1.14441, 1.57819, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.52367, 1.51361E-002, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 2, Heating, 2967.96646, 2967.96646, 0.12843, 0.28426, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 SOIL, Cooling, 3946.05237, 3946.05237, 0.35054, 2.35974, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 92.90304, 4.99820, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 SOIL, Heating, 0.00000, 0.00000, 0.00000, 2.35974, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 92.90304, 4.99820, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 SUPPLY, Cooling, 27444.84438, 27444.84438, 2.43765, 3.47352, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:40:00, 30.20400, 1.51361E-002, 341.88319, 0.00000, 0.62565, 0.00000
 Zone Sizing Information, FLOOR 4-6 SUPPLY, Heating, 2949.47697, 2949.47697, 0.12763, 0.62565, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 341.88319, 0.00000, 0.62565, 0.00000
 Zone Sizing Information, FLOOR 7 CLEAN, Cooling, 2024.39155, 2024.39155, 0.17983, 0.17983, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 7 CLEAN, Heating, 724.81845, 724.81845, 3.13659E-002, 3.13659E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 16:40:00, -20.60000, 6.12575E-004, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 7 ELEVATOR, Cooling, 14245.04189, 14245.04189, 1.26621, 1.26621, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 32.98600, 1.51361E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 7 ELEVATOR, Heating, 9621.71540, 9621.71540, 0.41632, 0.41632, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 7 NURSE STATION, Cooling, 9733.51349, 9733.51349, 0.86464, 0.86464, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 30.81033, 1.51361E-002, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 7 NURSE STATION, Heating, 5324.60536, 5324.60536, 0.23042, 0.23042, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 7 OFFICE, Cooling, 6353.12934, 6353.12934, 0.56439, 0.56439, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.82950, 1.51361E-002, 139.35456, 7.49730, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 7 OFFICE, Heating, 8640.82213, 8640.82213, 0.36777, 0.36777, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 139.35456, 7.49730, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 1, Cooling, 27030.97950, 27030.97950, 2.40137, 2.40137, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 33.20000, 1.51361E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 1, Heating, 20569.62072, 20569.62072, 0.89005, 0.89005, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 2, Cooling, 20924.38300, 20924.38300, 1.85889, 2.38357, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:10:00, 30.36450, 1.51361E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 2, Heating, 20540.73959, 20540.73959, 0.88880, 0.88880, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 3, Cooling, 18269.28635, 18269.28635, 1.62301, 1.88302, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:10:00, 30.36450, 1.51361E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 3, Heating, 16550.63142, 16550.63142, 0.71615, 0.71615, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 4, Cooling, 22131.52291, 22131.52291, 1.96611, 1.96611, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 33.20000, 1.51361E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 4, Heating, 16573.34825, 16573.34825, 0.71713, 0.71713, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 1, Cooling, 6952.63333, 6952.63333, 0.61753, 0.61753, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 30.81033, 1.51361E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 1, Heating, 5824.93803, 5824.93803, 0.25207, 0.25207, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 2, Cooling, 6952.63333, 6952.63333, 0.61753, 0.61753, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 30.81033, 1.51361E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 2, Heating, 5824.93803, 5824.93803, 0.25207, 0.25207, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 SOIL, Cooling, 2071.88703, 2071.88703, 0.18405, 0.78658, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51361E-002, 92.90304, 4.99820, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 SOIL, Heating, 1447.29614, 1447.29614, 6.26306E-002, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 23:50:00, -20.60000, 6.12575E-004, 92.90304, 4.99820, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 SUPPLY, Cooling, 11497.66284, 11497.66284, 1.02122, 1.15784, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.98867, 1.51361E-002, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, FLOOR 7 SUPPLY, Heating, 6282.32127, 6282.32127, 0.27186, 0.27186, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, MOB FLOOR 1 CORE, Cooling, 30591.52775, 30591.52775, 2.61194, 2.76296, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 1279.73938, 68.85000, 0.55281, 0.00000
 Zone Sizing Information, MOB FLOOR 1 CORE, Heating, 5002.33262, 5002.33262, 0.21437, 0.55281, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 1279.73938, 68.85000, 0.55281, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 1, Cooling, 17120.02213, 17120.02213, 1.52092, 1.52092, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.52367, 1.51361E-002, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 1, Heating, 12323.19481, 12323.19481, 0.52478, 0.52478, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 2, Cooling, 10193.80006, 12232.56007, 0.90562, 1.08674, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 13:40:00, 33.02167, 1.51361E-002, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 2, Heating, 9499.94650, 11399.93580, 0.40461, 0.48553, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 3, Cooling, 15815.05504, 15815.05504, 1.40499, 1.40499, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 28.22450, 1.51361E-002, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 3, Heating, 12289.15517, 12289.15517, 0.52333, 0.52333, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 CORE, Cooling, 111128.04069, 111128.04069, 9.51386, 9.51386, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 1147.35254, 61.72760, 1.48686, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 CORE, Heating, 0.00000, 0.00000, 0.00000, 1.48686, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 1147.35254, 61.72760, 1.48686, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 1, Cooling, 58922.59813, 58922.59813, 5.23459, 5.23459, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.34533, 1.51361E-002, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 1, Heating, 40847.61932, 40847.61932, 1.73988, 1.73988, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 2, Cooling, 35858.74117, 43030.48940, 3.18566, 3.82279, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.20000, 1.51361E-002, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 2, Heating, 31751.49862, 38101.79834, 1.35249, 1.62299, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 3, Cooling, 55027.22471, 55027.22471, 4.88855, 4.88855, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 28.52767, 1.51361E-002, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 3, Heating, 40529.02672, 40529.02672, 1.72629, 1.72629, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 4, Cooling, 23266.98348, 23266.98348, 2.06706, 2.06706, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.82950, 1.51361E-002, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 4, Heating, 31774.42320, 31774.42320, 1.35348, 1.35348, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 5 CORE, Cooling, 39628.47470, 39628.47470, 3.39029, 3.39029, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:00:00, 22.71400, 1.51361E-002, 1147.35254, 61.72760, 0.49562, 0.00000
 Zone Sizing Information, MOB FLOOR 5 CORE, Heating, 36130.97880, 36130.97880, 1.53310, 1.53310, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 1147.35254, 61.72760, 0.49562, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 1, Cooling, 22497.32315, 22497.32315, 1.99862, 1.99862, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.34533, 1.51361E-002, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 1, Heating, 17194.13239, 17194.13239, 0.73209, 0.73209, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 2, Cooling, 13307.33673, 18630.27142, 1.18221, 1.65509, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 33.20000, 1.51361E-002, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 2, Heating, 13308.20007, 18631.48009, 0.56664, 0.79330, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 3, Cooling, 19446.24947, 19446.24947, 1.72758, 1.72758, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00, 28.83083, 1.51361E-002, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 3, Heating, 17062.37070, 17062.37070, 0.72648, 0.72648, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 4, Cooling, 9018.35498, 9018.35498, 0.80120, 0.80120, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.82950, 1.51361E-002, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 4, Heating, 13276.92927, 13276.92927, 0.56531, 0.56531, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 6.62164E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AHU2, Cooling, Sensible, 1095857.16, 73.72026, 73.72026, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU2, Heating, Sensible, 937501.08, 29.50162, 29.50162, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AHU1, Cooling, Sensible, 732396.06, 48.20991, 48.20991, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU1, Heating, Sensible, 328534.72, 14.32776, 14.32776, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:00:00
 System Sizing Information, AHU3, Cooling, Sensible, 542178.61, 33.15588, 33.15588, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU3, Heating, Sensible, 222112.92, 6.63120, 6.63120, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, AHU5, Cooling, Sensible, 609180.20, 36.63310, 36.63310, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU5, Heating, Sensible, 409483.32, 12.46815, 12.46815, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:00:00
 System Sizing Information, AHU4, Cooling, Sensible, 701380.59, 41.58503, 41.58503, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU4, Heating, Sensible, 475235.18, 15.53708, 15.53708, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:00:00
 System Sizing Information, AHU6, Cooling, Sensible, 505868.09, 41.87524, 41.87524, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU6, Heating, Sensible, 60937.85, 14.36621, 14.36621, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.34408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.34408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.43164E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.23735E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.34408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 66603.46551
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.23735E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CAFE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1072.66567
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CAFE VAV BOX REHEAT COIL,61492.36
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15102
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15102
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38666E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.46150E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15102
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1946.55704
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.46150E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 31.42756
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CLEAN VAV BOX REHEAT COIL,1797.15
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.71855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.73323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.71855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.50832E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.21738E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.71855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CONFERENCE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 66192.60732
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CONFERENCE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.21738E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 CONFERENCE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1101.89352
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 CONFERENCE VAV BOX REHEAT COIL,61103.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.96060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.96060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.08527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.26962E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.96060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DINING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 67267.41822
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DINING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.26962E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 DINING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1090.35994
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 DINING VAV BOX REHEAT COIL,62102.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.73935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.73117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.73935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.42129E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.07165E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.73935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12491.49057
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.07165E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 206.71895
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 ELEVATOR VAV BOX REHEAT COIL,11531.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.24594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.24594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.07999E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.84143E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.24594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 EXAM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20247.22569
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 EXAM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.84143E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 EXAM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 333.68492
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 EXAM VAV BOX REHEAT COIL,18691.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.70466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.70466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.12804E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.54307E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.70466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 FOOD STORAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 72893.12552
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 FOOD STORAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.54307E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 FOOD STORAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1154.83951
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 FOOD STORAGE VAV BOX REHEAT COIL,67310.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.39266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.77333E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.69735E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 GAS STORAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5549.37395
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 GAS STORAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.69735E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 GAS STORAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 90.26147
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 GAS STORAGE VAV BOX REHEAT COIL,5123.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.17321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.61145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.17321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.30812E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.12320E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.17321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 IMAGING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IMAGING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14654.89387
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IMAGING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.12320E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 IMAGING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 236.05929
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 IMAGING VAV BOX REHEAT COIL,13530.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 11.14000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 11.14000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.96864E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.76672E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 11.14000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 KITCHEN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 KITCHEN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 98067.91494
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 KITCHEN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.76672E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 KITCHEN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1548.50053
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 KITCHEN VAV BOX REHEAT COIL,90559.69
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.94390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.94390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.80510E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.94390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAB 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11943.10941
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAB 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.80510E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAB 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 192.55862
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LAB 1 VAV BOX REHEAT COIL,11026.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.31254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.31254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.07999E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.54384E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.31254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAB 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 31762.11748
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAB 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.54384E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAB 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 515.37949
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LAB 2 VAV BOX REHEAT COIL,29323.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.02846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.58075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.02846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.45787E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.36936E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.02846
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LAUNDRY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAUNDRY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 28172.56865
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAUNDRY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.36936E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LAUNDRY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 445.97210
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LAUNDRY VAV BOX REHEAT COIL,26015.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.46106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.77084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.46106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.19378E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.20683E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.46106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOBBY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 24828.71117
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.20683E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOBBY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 411.14661
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOBBY VAV BOX REHEAT COIL,22920.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.30849E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.05114E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 LOUNGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2162.56476
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.05114E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 LOUNGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 35.12473
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 LOUNGE VAV BOX REHEAT COIL,1996.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.84214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.75461
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.84214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.44797E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.95628E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.84214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MECH 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 40247.46211
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MECH 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.95628E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MECH 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 688.69365
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MECH 1 VAV BOX REHEAT COIL,37146.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.61429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.51282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.61429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.60222E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.28925E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.61429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 MECH 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MECH 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 88244.66500
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MECH 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.28925E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 MECH 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1538.37096
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 MECH 2 VAV BOX REHEAT COIL,81442.04
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.52368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.58879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.52368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.22233E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.45052E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.52368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 29842.31454
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.45052E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 502.69408
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE 1 VAV BOX REHEAT COIL,27544.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.38189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.50001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.38189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.61691E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.22079E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.38189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25115.89379
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.22079E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 419.13465
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE 2 VAV BOX REHEAT COIL,23184.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.73099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.64495
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.73099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.02880E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.61452E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.73099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 53789.76289
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.61452E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 876.41108
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE 3 VAV BOX REHEAT COIL,49658.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.97379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.36052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.97379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.63007E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.32380E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.97379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 27235.23463
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.32380E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 487.78081
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE 3 PERIMETER 1 VAV BOX REHEAT COIL,25131.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.21911
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.21911
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.17068E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.23055E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.21911
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25316.65113
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.23055E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 429.93170
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE 3 PERIMETER 2 VAV BOX REHEAT COIL,23366.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.53817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.53817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.73391E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.70279E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.53817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 35032.25486
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.70279E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 603.43670
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 OFFICE 3 PERIMETER 3 VAV BOX REHEAT COIL,32332.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.85809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.85809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.77915E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.85809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PATIENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PATIENT VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11889.71226
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PATIENT VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.77915E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PATIENT VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 193.06572
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PATIENT VAV BOX REHEAT COIL,10976.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.97360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.97360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.54061E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.23054E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.97360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHARMACY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PHARMACY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25316.44986
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PHARMACY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.23054E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PHARMACY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 408.59205
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PHARMACY VAV BOX REHEAT COIL,23373.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.32198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.32198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.46880E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.32198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 PHYSICAL THERAPY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PHYSICAL THERAPY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 30218.38523
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PHYSICAL THERAPY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.46880E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 PHYSICAL THERAPY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 488.23924
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 PHYSICAL THERAPY VAV BOX REHEAT COIL,27898.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.68567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.55965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.68567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.30074E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.47507E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.68567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEIVING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEIVING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17436.15554
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEIVING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.47507E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEIVING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 306.24140
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECEIVING VAV BOX REHEAT COIL,16090.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.43405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.38748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.43405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.34294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.65301E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7515.51491
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.65301E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 RECEPTION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 124.71175
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 RECEPTION VAV BOX REHEAT COIL,6937.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.37756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.37756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.29244E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4716.33252
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.29244E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 75.97030
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 SOIL VAV BOX REHEAT COIL,4354.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.17950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.78570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.17950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.35111E-003
