 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.98334E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.17950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16424.50010
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.98334E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 266.81242
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STORAGE VAV BOX REHEAT COIL,15163.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.45650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.45650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.23273E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.86384E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.45650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 WAITING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5891.90656
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 WAITING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.86384E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 WAITING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 95.13576
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 WAITING VAV BOX REHEAT COIL,5439.67
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.11490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.11490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.88269E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.26288E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.11490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CHAPEL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25981.78402
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CHAPEL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.26288E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CHAPEL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 449.25705
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CHAPEL VAV BOX REHEAT COIL,23979.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.18043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.84223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.18043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.02107E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.41751E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.18043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2916.31313
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.41751E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 48.03555
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL,2692.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38666E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.98348E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1231.00860
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.98348E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 19.79875
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL,1136.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.81804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.81804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69333E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.88500E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.81804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CORRIDOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12107.47574
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CORRIDOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.88500E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CORRIDOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 197.73433
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CORRIDOR VAV BOX REHEAT COIL,11177.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.84710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.63817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.84710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.06564E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.76169E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.84710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13911.12856
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.76169E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 229.51352
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 ELEVATOR VAV BOX REHEAT COIL,12841.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.23954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.88509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.23954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.73956E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.33903E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.23954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 48121.85768
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.33903E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 821.34139
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 1 VAV BOX REHEAT COIL,44414.36
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.63713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.63713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.88304E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.63713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12103.44270
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.88304E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 203.07356
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 2 VAV BOX REHEAT COIL,11171.75
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.91139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.91139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.13593E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.91139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 23369.99201
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.13593E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 375.86796
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 3 VAV BOX REHEAT COIL,21576.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.47970E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 30442.55147
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.47970E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 501.31223
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 4 VAV BOX REHEAT COIL,28103.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.81987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.81987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.90278E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.43985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.81987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 19421.03087
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.43985E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 336.75566
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL,17924.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.13479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.51068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.13479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.94748E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.43268E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.13479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 29475.09991
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.43268E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 478.47714
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL,27211.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.90732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.41067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.90732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.23700E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.94134E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.90732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 60513.44199
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.94134E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 992.50032
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL,55863.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.92218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.92218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.05545E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.95846E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.92218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 60865.82376
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.95846E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 998.47474
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL,56189.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.29533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.83071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.29533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.11526E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.31975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.29533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 19173.94451
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.31975E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 313.14453
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LAB 1 VAV BOX REHEAT COIL,17701.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.70980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.93848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.70980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.41299E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.10213E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.70980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22674.61275
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.10213E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 366.88890
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LAB 2 VAV BOX REHEAT COIL,20933.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.58993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.58993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.03885E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.58993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOCKERS VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8309.30370
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOCKERS VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.03885E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOCKERS VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 135.11325
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LOCKERS VAV BOX REHEAT COIL,7671.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.14588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.30849E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.66928E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1783.56985
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.66928E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 28.68579
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL,1646.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.46916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.77144E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.06534E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.46916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10421.16180
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.06534E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 178.78345
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL,9618.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.32984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.47543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.75220E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.88169E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5928.64036
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.88169E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 98.80596
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL,5472.84
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.98835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.49198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.98835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.65962E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.42352E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.98835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17330.08839
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.42352E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 287.98636
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL,15997.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.70107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.40574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.70107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.22490E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.81815E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.70107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16084.62996
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.81815E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 277.39572
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL,14844.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.59309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.39353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.59309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.32496E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.53006E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.59309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13434.59437
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.53006E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 231.20791
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL,12399.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.82702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.44096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.82702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.96734E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.91496E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.82702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10111.78097
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.91496E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 162.63140
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL,9335.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.71222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24849
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.71222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.26577E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.94387E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.71222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 39992.18034
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.94387E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 691.77980
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL,36909.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 30.32420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 30.32420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69333E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.14422E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 30.32420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 7.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OPERATING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 441141.01023
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OPERATING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.14422E-002
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OPERATING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6766.91286
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OPERATING VAV BOX REHEAT COIL,386070.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.93069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.93069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13130E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.25620E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.93069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PACU VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25844.48025
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PACU VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.25620E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PACU VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 418.48799
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PACU VAV BOX REHEAT COIL,23860.36
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.62464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.62464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13130E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.60360E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.62464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 32991.61180
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.60360E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 558.49201
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL,30450.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.33766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.33766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.94545E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.33766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20461.22405
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.94545E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 335.19144
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL,18889.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.97327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.97327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.14580E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.97327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 44146.63220
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.14580E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 721.19462
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL,40755.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.60462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.60462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.53617E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.60462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 19619.20727
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.53617E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 315.54274
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL,18113.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.92005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.57125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.92005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.65904E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.10710E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.92005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16679.11683
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.10710E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 278.25564
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RECEPTION VAV BOX REHEAT COIL,15396.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.50341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.50341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.90636E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8036.73207
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.90636E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 132.20942
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL,7419.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.70792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.70792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.67141E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.70792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11668.05641
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.67141E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 192.58013
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL,10771.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.37992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.37992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.60292E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5355.10502
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.60292E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 87.08199
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 SOIL 1 VAV BOX REHEAT COIL,4943.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.25171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.49587E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3077.52522
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.49587E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 49.49694
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 SOIL 2 VAV BOX REHEAT COIL,2841.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.74717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.61228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.74717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.38282E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.13399E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.74717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STERILIZING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 23330.03985
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STERILIZING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.13399E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STERILIZING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 377.69865
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STERILIZING VAV BOX REHEAT COIL,21538.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.48615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.52952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.48615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.48856E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.19999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10698.17881
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.19999E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 183.26670
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL,9873.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.19953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.55048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.19953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.35577E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.18578E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19953
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2439.55847
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.18578E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 39.23629
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL,2252.37
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.28581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.28581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.14133E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.28581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRAUMA VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 64628.01285
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRAUMA VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.14133E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRAUMA VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1039.43550
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 TRAUMA VAV BOX REHEAT COIL,59669.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.82591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.82591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.01600E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.23011E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.82591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRIAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12817.49370
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRIAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.23011E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRIAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 210.26603
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 TRIAGE VAV BOX REHEAT COIL,11832.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.68625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.43603
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.68625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.41400E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.31930E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.68625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WAITING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 47715.95943
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WAITING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.31930E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WAITING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 794.12030
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 WAITING VAV BOX REHEAT COIL,44047.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.34921E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1923.45553
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.34921E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 30.93562
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 CLEAN VAV BOX REHEAT COIL,1775.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.11412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.11412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.66239E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.00411E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.11412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20657.93516
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.00411E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 345.58373
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 ELEVATOR VAV BOX REHEAT COIL,19069.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.27426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.27426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.16416E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.27426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 EXAM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 23950.72382
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 EXAM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.16416E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 EXAM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 401.30807
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 EXAM VAV BOX REHEAT COIL,22107.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.14437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.87480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.14437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.86567E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.10752E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.14437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ICU VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22785.42480
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ICU VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.10752E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ICU VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 384.67202
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 ICU VAV BOX REHEAT COIL,21030.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.64328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.56843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.64328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.30195E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.29585E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.64328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8838.05349
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.29585E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 143.41193
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL,8159.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.11320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.11320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.99264E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.11252E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.11320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22888.48185
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.11252E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 388.14290
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL,21125.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.43154E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSERY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9117.20944
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSERY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.43154E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSERY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 153.30161
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 NURSERY VAV BOX REHEAT COIL,8415.30
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.92689E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.56682E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 32234.87075
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.56682E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 550.93935
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 OFFICE VAV BOX REHEAT COIL,29751.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.83168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.83168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69326E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06621E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.83168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 7.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OPERATING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 42509.17437
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OPERATING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06621E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OPERATING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 653.81700
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 OPERATING VAV BOX REHEAT COIL,37201.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06806E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 42547.13062
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06806E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 708.50374
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL,39276.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06880E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 42562.45164
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06880E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 708.78890
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL,39290.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.39092E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 28616.01366
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.39092E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 468.49169
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL,26417.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.64823E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 33909.84801
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.64823E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 565.26342
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL,31302.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.59872E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7403.81769
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.59872E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 120.38151
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL,6835.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.59846E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7403.28286
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.59846E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 120.37207
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL,6834.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.84951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.84951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.94968E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.84951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PROCEDURE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14297.89049
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PROCEDURE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.94968E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PROCEDURE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 236.51446
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PROCEDURE VAV BOX REHEAT COIL,13198.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.67460E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9617.26630
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.67460E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 154.67794
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 SOIL VAV BOX REHEAT COIL,8879.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38665E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.34882E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SUPPLY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15119.06492
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SUPPLY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.34882E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SUPPLY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 244.34218
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 SUPPLY VAV BOX REHEAT COIL,13958.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.41584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.41584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.01600E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.01550E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.41584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TRIAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20892.31944
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TRIAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.01550E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TRIAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 341.11152
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 TRIAGE VAV BOX REHEAT COIL,19287.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.51557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.57669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.51557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.60564E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.68160E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WAITING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9631.66992
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WAITING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.68160E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WAITING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 161.26091
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 WAITING VAV BOX REHEAT COIL,8890.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.80476E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5770.36659
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.80476E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 92.80687
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 CLEAN VAV BOX REHEAT COIL,5327.60
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.34242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.34242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.66249E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.02634E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.34242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 62262.23215
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.02634E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1042.07040
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL,57470.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.93083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.56814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.93083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.30311E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.29169E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.93083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26574.47979
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.29169E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 431.27730
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL,24533.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.47929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.36979
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.47929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.53843E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.75148E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.47929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 36034.05697
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.75148E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 627.91934
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 OFFICE VAV BOX REHEAT COIL,33256.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.23128E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 128198.93663
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.23128E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2135.89381
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL,118342.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.23314E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 128237.26919
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.23314E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2136.60808
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL,118378.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.97135E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 102277.94959
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.97135E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1706.02793
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL,94414.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.96977E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 102245.39724
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.96977E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1705.41983
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL,94384.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08145E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22249.09090
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08145E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 361.80864
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL,20540.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08145E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22249.09090
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08145E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 361.80864
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL,20540.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.35974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.35974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.40238E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.35974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 28851.79890
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.40238E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 464.03382
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 SOIL VAV BOX REHEAT COIL,26637.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.47352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.47352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38665E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.20605E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.47352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 45386.09504
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.20605E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 733.52950
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL,41902.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.17983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.87482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.87128E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.42101E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2923.50487
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.42101E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 48.18298
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 CLEAN VAV BOX REHEAT COIL,2698.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.26621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.42694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.26621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.57189E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.21959E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.26621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25091.18566
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.21959E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 423.32421
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 ELEVATOR VAV BOX REHEAT COIL,23159.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.86464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.42290
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.86464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.09406E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.72576E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.86464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 NURSE STATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15894.57013
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 NURSE STATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.72576E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 NURSE STATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 265.61584
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 NURSE STATION VAV BOX REHEAT COIL,14672.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.56439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.32308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.56439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.05006E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.55233E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.56439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15537.75767
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.55233E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 277.32624
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 OFFICE VAV BOX REHEAT COIL,14337.64
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.40137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.99259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.40137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.16962E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.42600E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.40137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 49911.13237
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.42600E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 847.70472
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL,46066.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.41402E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 49664.77948
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.41402E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 843.82444
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL,45839.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.92279E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 39558.43001
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.92279E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 672.91742
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL,36511.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.96611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.95774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.96611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.35774E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.97324E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.96611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 40596.43663
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.97324E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 688.84926
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL,37469.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.61753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.85188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.61753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.98777E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.50070E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.61753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13374.19519
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.50070E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 228.54378
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL,12343.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.61753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.85188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.61753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.98777E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.50070E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.61753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13374.19519
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.50070E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 228.54378
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL,12343.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.37808E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11064.56243
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.37808E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 179.89502
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 SOIL VAV BOX REHEAT COIL,10214.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38665E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.93363E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SUPPLY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20436.91065
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SUPPLY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.93363E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SUPPLY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 339.87398
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 SUPPLY VAV BOX REHEAT COIL,18865.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.76296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.76296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.15900E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.60602E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.76296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 CORE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 33041.29482
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 CORE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.60602E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 CORE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 545.33167
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 CORE VAV BOX REHEAT COIL,31254.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.52092
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.30174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.52092
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.15675E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34841E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.52092
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 27741.49362
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.34841E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 476.53777
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL,26234.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.08674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.30454
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.08674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.08942E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08959E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.08674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22416.58506
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08959E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 391.54923
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL,21196.97
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.40499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.32664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.40499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.61125E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.28963E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.40499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26532.20178
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.28963E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 457.78742
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL,25089.97
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 9.51386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.78111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.51386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.76400E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.69285E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.51386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 96548.19385
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.69285E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1577.28737
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL,91337.65
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.23459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.23459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.63520E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.56500E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.23459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 93917.80445
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.56500E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1610.18224
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL,88822.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.82279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25972
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.82279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.31277E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.73581E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.82279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 76858.43985
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.73581E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1337.50174
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL,72677.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.88855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.88855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.06435E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.37897E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.88855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 90090.58675
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.37897E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1549.55995
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL,85194.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.06706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.06706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.49489E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.56306E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.06706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 52730.95664
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.56306E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 955.21800
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL,49852.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.39029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.73065
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.39029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.95488E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.42850E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.39029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 CORE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 70536.15713
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 CORE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.42850E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 CORE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1233.62332
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 CORE VAV BOX REHEAT COIL,66698.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.99862
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.21828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.99862
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.89100E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.82079E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.99862
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 37460.01271
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.82079E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 645.70594
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL,35423.93
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.65509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.65509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.07971E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.72134E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.65509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 35413.85931
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.72134E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 622.01183
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL,33486.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.72758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.72758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.54964E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.68080E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.72758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 34579.83876
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.68080E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 601.38488
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL,32699.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.80120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.41307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.80120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.22666E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.04022E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.80120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 21400.91784
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.04022E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 391.36468
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL,20232.14
 Component Sizing Information, AirLoopHVAC, AHU2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 73.72026
 Component Sizing Information, AirLoopHVAC, AHU2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 73.72026
 Component Sizing Information, AirLoopHVAC, AHU2, Sum of Air Terminal Maximum Flow Rates [m3/s], 73.72026
 Component Sizing Information, AirLoopHVAC, AHU2, Adjusted Heating Design Air Flow Rate [m3/s], 73.72026
 Component Sizing Information, AirLoopHVAC, AHU2, Adjusted Cooling Design Air Flow Rate [m3/s], 73.72026
 Component Sizing Information, AirLoopHVAC, AHU2, Adjusted Main Design Air Flow Rate [m3/s], 73.72026
 Component Sizing Information, AirLoopHVAC, AHU2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 48.20991
 Component Sizing Information, AirLoopHVAC, AHU1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 48.20991
 Component Sizing Information, AirLoopHVAC, AHU1, Sum of Air Terminal Maximum Flow Rates [m3/s], 48.20991
 Component Sizing Information, AirLoopHVAC, AHU1, Adjusted Heating Design Air Flow Rate [m3/s], 48.20991
 Component Sizing Information, AirLoopHVAC, AHU1, Adjusted Cooling Design Air Flow Rate [m3/s], 48.20991
 Component Sizing Information, AirLoopHVAC, AHU1, Adjusted Main Design Air Flow Rate [m3/s], 48.20991
 Component Sizing Information, AirLoopHVAC, AHU1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Sum of Air Terminal Maximum Flow Rates [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Adjusted Heating Design Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Adjusted Cooling Design Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Adjusted Main Design Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 36.63310
 Component Sizing Information, AirLoopHVAC, AHU5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 36.63310
 Component Sizing Information, AirLoopHVAC, AHU5, Sum of Air Terminal Maximum Flow Rates [m3/s], 36.63310
 Component Sizing Information, AirLoopHVAC, AHU5, Adjusted Heating Design Air Flow Rate [m3/s], 36.63310
 Component Sizing Information, AirLoopHVAC, AHU5, Adjusted Cooling Design Air Flow Rate [m3/s], 36.63310
 Component Sizing Information, AirLoopHVAC, AHU5, Adjusted Main Design Air Flow Rate [m3/s], 36.63310
 Component Sizing Information, AirLoopHVAC, AHU5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 41.58503
 Component Sizing Information, AirLoopHVAC, AHU4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 41.58503
 Component Sizing Information, AirLoopHVAC, AHU4, Sum of Air Terminal Maximum Flow Rates [m3/s], 41.58503
 Component Sizing Information, AirLoopHVAC, AHU4, Adjusted Heating Design Air Flow Rate [m3/s], 41.58503
 Component Sizing Information, AirLoopHVAC, AHU4, Adjusted Cooling Design Air Flow Rate [m3/s], 41.58503
 Component Sizing Information, AirLoopHVAC, AHU4, Adjusted Main Design Air Flow Rate [m3/s], 41.58503
 Component Sizing Information, AirLoopHVAC, AHU4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 41.87524
 Component Sizing Information, AirLoopHVAC, AHU6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 41.87524
 Component Sizing Information, AirLoopHVAC, AHU6, Sum of Air Terminal Maximum Flow Rates [m3/s], 41.87524
 Component Sizing Information, AirLoopHVAC, AHU6, Adjusted Heating Design Air Flow Rate [m3/s], 41.87524
 Component Sizing Information, AirLoopHVAC, AHU6, Adjusted Cooling Design Air Flow Rate [m3/s], 41.87524
 Component Sizing Information, AirLoopHVAC, AHU6, Adjusted Main Design Air Flow Rate [m3/s], 41.87524
 Component Sizing Information, AirLoopHVAC, AHU6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU2, Design Supply Air Flow Rate [m3/s], 73.72026
 Component Sizing Information, AirLoopHVAC, AHU1, Design Supply Air Flow Rate [m3/s], 48.20991
 Component Sizing Information, AirLoopHVAC, AHU3, Design Supply Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU5, Design Supply Air Flow Rate [m3/s], 36.63310
 Component Sizing Information, AirLoopHVAC, AHU4, Design Supply Air Flow Rate [m3/s], 41.58503
 Component Sizing Information, AirLoopHVAC, AHU6, Design Supply Air Flow Rate [m3/s], 41.87524
 Component Sizing Information, Controller:OutdoorAir, AHU2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 73.72026
 Component Sizing Information, Controller:OutdoorAir, AHU2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 25.60695
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 1, Design Size Rated Capacity [W], 477302.95780
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 2.31999E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 1, Design Size U-Factor Times Area Value [W/K], 6886.74852
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 1,409859.54
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 2, Design Size Rated Capacity [W], 477302.95780
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 2.31999E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 2, Design Size U-Factor Times Area Value [W/K], 6886.74852
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 2,409859.54
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 3, Design Size Rated Capacity [W], 477302.95780
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 2.31999E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 3, Design Size U-Factor Times Area Value [W/K], 6886.74852
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 3,409859.54
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 4, Design Size Rated Capacity [W], 477302.95780
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 2.31999E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 4, Design Size U-Factor Times Area Value [W/K], 6886.74852
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 4,409859.54
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Design Coil Load [W], 1935033.25314
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 6.91149E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Number of Tubes per Row, 951.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Fin Diameter [m], 29.61172
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Minimum Airflow Area [m2], 38.89300
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Fin Surface Area [m2], 6938.86493
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Total Tube Inside Area [m2], 362.78748
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Tube Outside Surface Area [m2], 371.97414
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Coil Depth [m], 0.15600
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU2_COOLC 1,2092704.51,1433411.10,659293.41,0.68
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Design Coil Load [W], 1935033.25314
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 6.91149E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Number of Tubes per Row, 951.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Fin Diameter [m], 29.61172
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Minimum Airflow Area [m2], 38.89300
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Fin Surface Area [m2], 6938.86493
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Total Tube Inside Area [m2], 362.78748
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Tube Outside Surface Area [m2], 371.97414
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU2_COOLC 2,2092704.51,1433411.10,659293.41,0.68
 Component Sizing Information, Fan:ConstantVolume, AHU2_FAN, Design Size Maximum Flow Rate [m3/s], 73.72026
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 5.86137E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.02200E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, Design Size Rated Power [W], 783532.28175
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, User-Specified Rated Power [W], 893957.00000
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 2.31999E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 2.31999E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 2.31999E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 2.31999E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 6.91149E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 6.88984E-006
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 6.91149E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 6.88984E-006
 Component Sizing Information, Controller:OutdoorAir, AHU1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 48.20991
 Component Sizing Information, Controller:OutdoorAir, AHU1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 9.96289
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 1, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 1,0.00
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 2, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 2,0.00
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 3, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 3,0.00
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 4, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 4,0.00
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Design Coil Load [W], 1128432.22448
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 4.03050E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Number of Tubes per Row, 555.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Fin Diameter [m], 19.36480
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Minimum Airflow Area [m2], 25.43437
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Fin Surface Area [m2], 4537.72227
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Total Tube Inside Area [m2], 211.72140
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Tube Outside Surface Area [m2], 217.08270
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU1_COOLC 1,1285619.15,900747.54,384871.62,0.70
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Design Coil Load [W], 1128432.22448
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 4.03050E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Number of Tubes per Row, 555.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Fin Diameter [m], 19.36480
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Minimum Airflow Area [m2], 25.43437
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Fin Surface Area [m2], 4537.72227
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Total Tube Inside Area [m2], 211.72140
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Tube Outside Surface Area [m2], 217.08270
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU1_COOLC 2,1285619.15,900747.54,384871.62,0.70
 Component Sizing Information, Fan:ConstantVolume, AHU1_FAN, Design Size Maximum Flow Rate [m3/s], 48.20991
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.13983E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.81300E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, Design Size Rated Power [W], 470067.51384
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, User-Specified Rated Power [W], 536374.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 4.03050E-002
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.18147E-005
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 4.03050E-002
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.18147E-005
 Component Sizing Information, Controller:OutdoorAir, AHU3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, Controller:OutdoorAir, AHU3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.63120
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 1, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 1,0.00
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 2, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 2,0.00
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 3, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 3,0.00
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 4, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 4,0.00
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Design Coil Load [W], 689727.84842
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 2.46355E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Number of Tubes per Row, 339.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Fin Diameter [m], 13.31795
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Minimum Airflow Area [m2], 17.49223
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Fin Surface Area [m2], 3120.77250
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Total Tube Inside Area [m2], 129.32172
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Tube Outside Surface Area [m2], 132.59646
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU3_COOLC 1,825055.04,593246.05,231808.99,0.72
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Design Coil Load [W], 689727.84842
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 2.46355E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Number of Tubes per Row, 339.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Fin Diameter [m], 13.31795
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Minimum Airflow Area [m2], 17.49223
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Fin Surface Area [m2], 3120.77250
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Total Tube Inside Area [m2], 129.32172
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Tube Outside Surface Area [m2], 132.59646
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU3_COOLC 2,825055.04,593246.05,231808.99,0.72
 Component Sizing Information, Fan:ConstantVolume, AHU3_FAN, Design Size Maximum Flow Rate [m3/s], 33.15588
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.02314E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.20900E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, Design Size Rated Power [W], 313464.76792
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, User-Specified Rated Power [W], 357583.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 2.46355E-002
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.93295E-005
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 2.46355E-002
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.93295E-005
 Component Sizing Information, Controller:OutdoorAir, AHU5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 36.63310
 Component Sizing Information, Controller:OutdoorAir, AHU5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 11.13926
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 1, Design Size Rated Capacity [W], 119072.10889
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 5.78766E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1728.97267
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 1,105899.25
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 2, Design Size Rated Capacity [W], 119072.10889
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 5.78766E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1728.97267
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 2,105899.25
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 3, Design Size Rated Capacity [W], 119072.10889
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 5.78766E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1728.97267
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 3,105899.25
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 4, Design Size Rated Capacity [W], 119072.10889
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 5.78766E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1728.97267
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 4,105899.25
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Design Coil Load [W], 980333.54611
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 3.50152E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Number of Tubes per Row, 482.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Fin Diameter [m], 14.71467
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Minimum Airflow Area [m2], 19.32673
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Fin Surface Area [m2], 3448.06354
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Total Tube Inside Area [m2], 183.87336
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Tube Outside Surface Area [m2], 188.52948
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU5_COOLC 1,1050532.91,716992.98,333539.93,0.68
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Design Coil Load [W], 980333.54611
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 3.50152E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Number of Tubes per Row, 482.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Fin Diameter [m], 14.71467
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Minimum Airflow Area [m2], 19.32673
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Fin Surface Area [m2], 3448.06354
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Total Tube Inside Area [m2], 183.87336
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Tube Outside Surface Area [m2], 188.52948
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU5_COOLC 2,1050532.91,716992.98,333539.93,0.68
 Component Sizing Information, Fan:ConstantVolume, AHU5_FAN, Design Size Maximum Flow Rate [m3/s], 36.63310
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 2.97797E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.51100E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, Design Size Rated Power [W], 391766.14088
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, User-Specified Rated Power [W], 446978.00000
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 5.78766E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 5.78766E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 5.78766E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 5.78766E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 3.50152E-002
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.35995E-005
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 3.50152E-002
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.35995E-005
 Component Sizing Information, Controller:OutdoorAir, AHU4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 41.58503
 Component Sizing Information, Controller:OutdoorAir, AHU4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.18356
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 1, Design Size Rated Capacity [W], 162031.09770
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 7.87573E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 1, Design Size U-Factor Times Area Value [W/K], 2351.04882
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 1,143064.91
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 2, Design Size Rated Capacity [W], 162031.09770
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 7.87573E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 2, Design Size U-Factor Times Area Value [W/K], 2351.04882
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 2,143064.91
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 3, Design Size Rated Capacity [W], 162031.09770
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 7.87573E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 3, Design Size U-Factor Times Area Value [W/K], 2351.04882
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 3,143064.91
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 4, Design Size Rated Capacity [W], 162031.09770
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 7.87573E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 4, Design Size U-Factor Times Area Value [W/K], 2351.04882
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 4,143064.91
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Design Coil Load [W], 1141779.49277
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 4.07817E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Number of Tubes per Row, 561.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Fin Diameter [m], 16.70374
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Minimum Airflow Area [m2], 21.93924
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Fin Surface Area [m2], 3914.15971
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Total Tube Inside Area [m2], 214.01028
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Tube Outside Surface Area [m2], 219.42954
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU4_COOLC 1,1208228.56,820855.93,387372.64,0.68
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Design Coil Load [W], 1141779.49277
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 4.07817E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Number of Tubes per Row, 561.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Fin Diameter [m], 16.70374
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Minimum Airflow Area [m2], 21.93924
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Fin Surface Area [m2], 3914.15971
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Total Tube Inside Area [m2], 214.01028
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Tube Outside Surface Area [m2], 219.42954
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU4_COOLC 2,1208228.56,820855.93,387372.64,0.68
 Component Sizing Information, Fan:ConstantVolume, AHU4_FAN, Design Size Maximum Flow Rate [m3/s], 41.58503
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.22036E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.81300E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, Design Size Rated Power [W], 470067.51384
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, User-Specified Rated Power [W], 536374.00000
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 7.87573E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 7.87573E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 7.87573E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 7.87573E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 4.07817E-002
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.16766E-005
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 4.07817E-002
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.16766E-005
 Component Sizing Information, Controller:OutdoorAir, AHU6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 41.87524
 Component Sizing Information, Controller:OutdoorAir, AHU6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.01311
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 1, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 1,0.00
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 2, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 2,0.00
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 3, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 3,0.00
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 4, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 4,0.00
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Design Coil Load [W], 744533.51618
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 2.65930E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Number of Tubes per Row, 366.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Fin Diameter [m], 16.82031
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Minimum Airflow Area [m2], 22.09235
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Fin Surface Area [m2], 3941.47572
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Total Tube Inside Area [m2], 139.62168
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Tube Outside Surface Area [m2], 143.15724
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU6_COOLC 1,944518.28,705265.35,239252.93,0.75
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Design Coil Load [W], 744533.51618
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 2.65930E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Number of Tubes per Row, 366.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Fin Diameter [m], 16.82031
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Minimum Airflow Area [m2], 22.09235
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Fin Surface Area [m2], 3941.47572
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Total Tube Inside Area [m2], 139.62168
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Tube Outside Surface Area [m2], 143.15724
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU6_COOLC 2,944518.28,705265.35,239252.93,0.75
 Component Sizing Information, Fan:ConstantVolume, AHU6_FAN, Design Size Maximum Flow Rate [m3/s], 41.87524
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 2.65930E-002
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.79066E-005
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 2.65930E-002
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.79066E-005
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.231,0.6798
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 1.54312E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 0.18517
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 1.54312E-003
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 1.97836E-004
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 1.54312E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 0.18089
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 21.70642
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 0.18089
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 55457.11420
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 3721467.62552
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 0.18089
 Component Sizing Information, PlantLoop, COOLSYS1, Maximum Loop Flow Rate [m3/s], 0.52018
 Component Sizing Information, PlantLoop, COOLSYS1, Plant Loop Volume [m3], 62.42157
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Flow Rate [m3/s], 0.52018
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Power Consumption [W], 159479.10788
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Chilled Water Flow Rate [m3/s], 0.52018
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Capacity [W], 14668095.26987
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Condenser Water Flow Rate [m3/s], 0.72303
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, 3.49, 11.90
 Component Sizing Information, CondenserLoop, COOLSYS1 CHILLER TOWERSYS, Maximum Loop Flow Rate [m3/s], 0.72303
 Component Sizing Information, CondenserLoop, COOLSYS1 CHILLER TOWERSYS, Condenser Loop Volume [m3], 86.76332
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER TOWERSYS PUMP, Design Flow Rate [m3/s], 0.72303
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER TOWERSYS PUMP, Design Power Consumption [W], 191094.09921
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Design Water Flow Rate [m3/s], 0.72303
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Fan Power at High Fan Speed [W], 177685.40137
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Air Flow Rate at High Fan Speed [m3/s], 469.64975
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, U-Factor Times Area Value at High Fan Speed [W/C], 1052331.21663
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Low Fan Speed Air Flow Rate [m3/s], 234.82487
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Fan Power at Low Fan Speed [W], 28429.66422
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, U-Factor Times Area Value at Low Fan Speed [W/K], 631398.72998
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Free Convection Regime Air Flow Rate [m3/s], 46.96497
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Free Convection U-Factor Times Area Value [W/K], 105233.12166
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,FLOOR 1 CAFE,7
HeatTransfer Surface,25C85A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,0.00,90.00,14.94,3.05,0.00,25C85A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,22EE43,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,180.00,90.00,14.94,3.05,0.00,22EE43,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D30CFB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,270.00,90.00,24.99,3.05,0.00,D30CFB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,63D572,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,90.00,90.00,24.99,3.05,0.00,63D572,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CAFE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,373.28,373.28,373.28,0.00,180.00,14.94,24.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FCF93A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,373.28,373.28,373.28,180.00,0.00,14.94,24.99,0.00,FCF93A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CAFE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,746.57,746.57,746.57,0.00,90.00,746.57,1.00,0.00,FLOOR 1 CAFE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 CLEAN,7
HeatTransfer Surface,3C19D3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,3C19D3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,90A1BA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,180.00,90.00,7.32,3.05,0.00,90A1BA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A6BE10,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,A6BE10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F333AF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,0.00,90.00,7.32,3.05,0.00,F333AF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CLEAN SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,44.59,44.59,44.59,0.00,180.00,7.32,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E43A58,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,44.59,44.59,44.59,180.00,0.00,7.32,6.10,0.00,E43A58,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.19,89.19,89.19,0.00,90.00,89.19,1.00,0.00,FLOOR 1 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 CONFERENCE,9
HeatTransfer Surface,FLOOR 1 CONFERENCE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,114.27,190.45,114.27,180.00,90.00,62.48,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,Window,FLOOR 1 CONFERENCE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,76.18,76.18,76.18,180.00,90.00,62.38,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,6E4109,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,190.45,190.45,190.45,0.00,90.00,62.48,3.05,0.00,6E4109,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C66B84,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,C66B84,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7490G7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,7490G7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CONFERENCE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,571.35,571.35,571.35,0.00,180.00,62.48,9.14,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 1 CONFERENCE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,130.99,130.99,130.99,180.00,0.00,14.33,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.28,0.72,4
HeatTransfer Surface,7C0943,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,440.36,440.36,440.36,180.00,0.00,48.16,9.14,0.00,7C0943,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CONFERENCE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1142.71,1142.71,1142.71,0.00,90.00,1142.71,1.00,0.00,FLOOR 1 CONFERENCE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 DINING,8
HeatTransfer Surface,8FA16A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,8FA16A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9D438F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,90.00,90.00,24.99,3.05,0.00,9D438F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A66087,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,270.00,90.00,24.99,3.05,0.00,A66087,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 DINING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,FLOOR 1 DINING EXT WALL_WINDOW_1,Window,FLOOR 1 DINING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,FLOOR 1 DINING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,457.08,457.08,457.08,0.00,180.00,18.29,24.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FA9076,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,457.08,457.08,457.08,180.00,0.00,18.29,24.99,0.00,FA9076,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 DINING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,914.17,914.17,914.17,0.00,90.00,914.17,1.00,0.00,FLOOR 1 DINING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 ELEVATOR,8
HeatTransfer Surface,36CF62,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,36CF62,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 ELEVATOR EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,Window,FLOOR 1 ELEVATOR EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,5DE4DD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,5DE4DD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,40298D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,40298D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 ELEVATOR SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BC7B6D,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,BC7B6D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 1 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 EXAM,8
HeatTransfer Surface,FLOOR 1 EXAM EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,270.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 EXAM EXT WALL_WINDOW_1,Window,FLOOR 1 EXAM EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,14.86,14.86,14.86,270.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E94E1C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,61.32,61.32,61.32,0.00,90.00,20.12,3.05,0.00,E94E1C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6AD5F0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,6AD5F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C83586,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,61.32,61.32,61.32,180.00,90.00,20.12,3.05,0.00,C83586,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 EXAM SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,245.26,245.26,245.26,0.00,180.00,20.12,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3D0621,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,245.26,245.26,245.26,180.00,0.00,20.12,12.19,0.00,3D0621,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 EXAM INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,490.53,490.53,490.53,0.00,90.00,490.53,1.00,0.00,FLOOR 1 EXAM INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 FOOD STORAGE,7
HeatTransfer Surface,DF4522,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,90.00,90.00,12.50,3.05,0.00,DF4522,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3D0377,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,0.00,90.00,14.94,3.05,0.00,3D0377,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,394654,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,180.00,90.00,14.94,3.05,0.00,394654,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2756E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,270.00,90.00,12.50,3.05,0.00,2756E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 FOOD STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,186.64,186.64,186.64,0.00,180.00,14.94,12.50,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,14FA96,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,186.64,186.64,186.64,180.00,0.00,14.94,12.50,0.00,14FA96,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 FOOD STORAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,373.28,373.28,373.28,0.00,90.00,373.28,1.00,0.00,FLOOR 1 FOOD STORAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 GAS STORAGE,8
HeatTransfer Surface,90A189,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,90A189,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3AE430,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,48.31,48.31,48.31,90.00,90.00,15.85,3.05,0.00,3AE430,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,6.69,11.15,6.69,0.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE EXT WALL_WINDOW_1,Window,FLOOR 1 GAS STORAGE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,4.46,4.46,4.46,0.00,90.00,3.56,1.25,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,7AD66D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,48.31,48.31,48.31,270.00,90.00,15.85,3.05,0.00,7AD66D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,57.97,57.97,57.97,0.00,180.00,3.66,15.85,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4EBFE4,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,57.97,57.97,57.97,180.00,0.00,3.66,15.85,0.00,4EBFE4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,115.94,115.94,115.94,0.00,90.00,115.94,1.00,0.00,FLOOR 1 GAS STORAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 IMAGING,7
HeatTransfer Surface,B864B2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,180.00,90.00,23.16,3.05,0.00,B864B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A5503D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,A5503D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,208A67,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,0.00,90.00,23.16,3.05,0.00,208A67,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1AF1E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,1AF1E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 IMAGING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,141.21,141.21,141.21,0.00,180.00,23.16,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,677A76,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,141.21,141.21,141.21,180.00,0.00,23.16,6.10,0.00,677A76,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 IMAGING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,282.43,282.43,282.43,0.00,90.00,282.43,1.00,0.00,FLOOR 1 IMAGING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 KITCHEN,7
HeatTransfer Surface,97B7B2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,0.00,90.00,14.94,3.05,0.00,97B7B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,83BE62,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,90.00,90.00,12.50,3.05,0.00,83BE62,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BD9906,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,180.00,90.00,14.94,3.05,0.00,BD9906,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8FA7FA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,270.00,90.00,12.50,3.05,0.00,8FA7FA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 KITCHEN SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,186.64,186.64,186.64,0.00,180.00,14.94,12.50,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9A2204,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,186.64,186.64,186.64,180.00,0.00,14.94,12.50,0.00,9A2204,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 KITCHEN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,373.28,373.28,373.28,0.00,90.00,373.28,1.00,0.00,FLOOR 1 KITCHEN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LAB 1,7
HeatTransfer Surface,41B2CC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,180.00,90.00,15.24,3.05,0.00,41B2CC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,593900,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,593900,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BCB089,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,0.00,90.00,15.24,3.05,0.00,BCB089,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,64A6CA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,64A6CA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAB 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,185.81,185.81,185.81,0.00,180.00,15.24,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,2D4E7C,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,185.81,185.81,185.81,180.00,0.00,15.24,12.19,0.00,2D4E7C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LAB 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,371.61,371.61,371.61,0.00,90.00,371.61,1.00,0.00,FLOOR 1 LAB 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LAB 2,8
HeatTransfer Surface,655607,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,0.00,90.00,29.87,3.05,0.00,655607,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EF715E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,180.00,90.00,29.87,3.05,0.00,EF715E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAB 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,27.87,46.45,27.87,90.00,90.00,15.24,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,FLOOR 1 LAB 2 EXT WALL_WINDOW_1,Window,FLOOR 1 LAB 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,18.58,18.58,18.58,90.00,90.00,15.14,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,55D0E3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,270.00,90.00,15.24,3.05,0.00,55D0E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAB 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,455.22,455.22,455.22,0.00,180.00,29.87,15.24,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,549871,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,455.22,455.22,455.22,180.00,0.00,29.87,15.24,0.00,549871,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LAB 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,910.45,910.45,910.45,0.00,90.00,910.45,1.00,0.00,FLOOR 1 LAB 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LAUNDRY,8
HeatTransfer Surface,FLOOR 1 LAUNDRY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,14.49,24.15,14.49,90.00,90.00,7.92,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,Window,FLOOR 1 LAUNDRY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.66,9.66,9.66,90.00,90.00,7.82,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,7CD734,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,24.15,24.15,24.15,270.00,90.00,7.92,3.05,0.00,7CD734,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,84919E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,180.00,90.00,26.21,3.05,0.00,84919E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EB1C21,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,0.00,90.00,26.21,3.05,0.00,EB1C21,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAUNDRY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,207.73,207.73,207.73,0.00,180.00,26.21,7.92,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,52654B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,207.73,207.73,207.73,180.00,0.00,26.21,7.92,0.00,52654B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LAUNDRY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,415.46,415.46,415.46,0.00,90.00,415.46,1.00,0.00,FLOOR 1 LAUNDRY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOBBY,10
HeatTransfer Surface,ASE165,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,ASE165,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,Window,FLOOR 1 LOBBY EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,413BE3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,116.13,116.13,116.13,0.00,90.00,38.10,3.05,0.00,413BE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4B03B3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,4B03B3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FEAE00,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,FEAE00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1CACE2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,1CACE2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,348.39,348.39,348.39,0.00,180.00,38.10,9.14,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 1 LOBBY ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,348.39,348.39,348.39,180.00,0.00,38.10,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.26,0.74,4
HeatTransfer Surface,FLOOR 1 LOBBY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,696.77,696.77,696.77,0.00,90.00,696.77,1.00,0.00,FLOOR 1 LOBBY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOUNGE,7
HeatTransfer Surface,92B1AF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,92B1AF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,71445C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,180.00,90.00,9.75,3.05,0.00,71445C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F84A41,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,F84A41,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,154DF6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,0.00,90.00,9.75,3.05,0.00,154DF6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOUNGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,118.92,118.92,118.92,0.00,180.00,9.75,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5CB555,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,118.92,118.92,118.92,180.00,0.00,9.75,12.19,0.00,5CB555,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOUNGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,237.83,237.83,237.83,0.00,90.00,237.83,1.00,0.00,FLOOR 1 LOUNGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MECH 1,9
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,50.17,83.61,50.17,270.00,90.00,27.43,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 1_WINDOW_1,Window,FLOOR 1 MECH 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,33.45,33.45,33.45,270.00,90.00,27.33,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,50.17,83.61,50.17,0.00,90.00,27.43,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 2_WINDOW_1,Window,FLOOR 1 MECH 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,33.45,33.45,33.45,0.00,90.00,27.33,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B8C8EE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,B8C8EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4773D8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,4773D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,752.51,752.51,752.51,0.00,180.00,27.43,27.43,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8DC320,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,752.51,752.51,752.51,180.00,0.00,27.43,27.43,0.00,8DC320,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 MECH 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1505.03,1505.03,1505.03,0.00,90.00,1505.03,1.00,0.00,FLOOR 1 MECH 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MECH 2,12
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,71.35,118.92,71.35,90.00,90.00,39.01,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 3_WINDOW_1,Window,FLOOR 1 MECH 2 EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,47.57,47.57,47.57,90.00,90.00,38.91,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,E8F8F5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,E8F8F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 2_WINDOW_1,Window,FLOOR 1 MECH 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,100.34,167.23,100.34,270.00,90.00,54.86,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 1_WINDOW_1,Window,FLOOR 1 MECH 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,66.89,66.89,66.89,270.00,90.00,54.76,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,9DC69D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,48.31,48.31,48.31,90.00,90.00,15.85,3.05,0.00,9DC69D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,1003.35,1003.35,1003.35,0.00,180.00,18.29,54.86,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FE2D7B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,289.86,289.86,289.86,180.00,0.00,18.29,15.85,0.00,FE2D7B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 MECH 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,713.50,713.50,713.50,180.00,0.00,18.29,39.01,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.39E-002,0.96,4
HeatTransfer Surface,FLOOR 1 MECH 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2006.71,2006.71,2006.71,0.00,90.00,2006.71,1.00,0.00,FLOOR 1 MECH 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 1,8
HeatTransfer Surface,702493,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,702493,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,45.71,76.18,45.71,0.00,90.00,24.99,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,30.47,30.47,30.47,0.00,90.00,24.89,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,3344C2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,270.00,90.00,27.43,3.05,0.00,3344C2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,16E425,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,180.00,90.00,24.99,3.05,0.00,16E425,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,685.62,685.62,685.62,0.00,180.00,24.99,27.43,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BEADF3,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,685.62,685.62,685.62,180.00,0.00,24.99,27.43,0.00,BEADF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1371.25,1371.25,1371.25,0.00,90.00,1371.25,1.00,0.00,FLOOR 1 OFFICE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 2,8
HeatTransfer Surface,A7C1BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,0.00,90.00,29.87,3.05,0.00,A7C1BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,25E6F3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,180.00,90.00,29.87,3.05,0.00,25E6F3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,32.33,53.88,32.33,90.00,90.00,17.68,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,21.55,21.55,21.55,90.00,90.00,17.58,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,F5AFE4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,53.88,53.88,53.88,270.00,90.00,17.68,3.05,0.00,F5AFE4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,528.06,528.06,528.06,0.00,180.00,29.87,17.68,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9B3C07,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,528.06,528.06,528.06,180.00,0.00,29.87,17.68,0.00,9B3C07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1056.12,1056.12,1056.12,0.00,90.00,1056.12,1.00,0.00,FLOOR 1 OFFICE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3,9
HeatTransfer Surface,B4D25B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,0.00,90.00,56.39,3.05,0.00,B4D25B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9AF4A3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,99.41,99.41,99.41,90.00,90.00,32.61,3.05,0.00,9AF4A3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2BFA65,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,180.00,90.00,56.39,3.05,0.00,2BFA65,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9C1DCC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,90.12,90.12,90.12,270.00,90.00,29.57,3.05,0.00,9C1DCC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,5.57,9.29,5.57,270.00,90.00,3.05,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.74,0.26,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,3.72,3.72,3.72,270.00,90.00,2.95,1.26,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.75,0.25,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,1839.02,1839.02,1839.02,0.00,180.00,56.39,32.61,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EB2D57,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1839.02,1839.02,1839.02,180.00,0.00,56.39,32.61,0.00,EB2D57,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,3678.03,3678.03,3678.03,0.00,90.00,3678.03,1.00,0.00,FLOOR 1 OFFICE 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3 PERIMETER 1,8
HeatTransfer Surface,42AA8B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,42AA8B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,631343,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,180.00,90.00,56.39,3.05,0.00,631343,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6BB1AD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,6BB1AD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,268.26,268.26,268.26,0.00,180.00,56.39,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F2E0D9,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,268.26,268.26,268.26,180.00,0.00,56.39,4.57,0.00,F2E0D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,536.52,536.52,536.52,0.00,90.00,536.52,1.00,0.00,FLOOR 1 OFFICE 3 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3 PERIMETER 2,8
HeatTransfer Surface,43BB6E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,43BB6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,76.37,127.28,76.37,90.00,90.00,41.76,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,50.91,50.91,50.91,90.00,90.00,41.66,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2848ED,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,2848ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,74F584,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,99.41,99.41,99.41,270.00,90.00,32.61,3.05,0.00,74F584,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,170.01,170.01,170.01,45.00,180.00,6.47,41.76,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,248701,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,170.01,170.01,170.01,270.00,0.00,32.61,6.47,0.00,248701,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,340.03,340.03,340.03,0.00,90.00,340.03,1.00,0.00,FLOOR 1 OFFICE 3 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3 PERIMETER 3,9
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.36,13.94,8.36,270.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.57,5.57,5.57,270.00,90.00,4.47,1.25,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.70,0.30,4
HeatTransfer Surface,654897,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,0.00,90.00,56.39,3.05,0.00,654897,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E11180,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,E11180,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,268.26,268.26,268.26,90.00,180.00,4.57,60.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FD29A8,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,268.26,268.26,268.26,180.00,0.00,60.96,4.57,0.00,FD29A8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,536.52,536.52,536.52,0.00,90.00,536.52,1.00,0.00,FLOOR 1 OFFICE 3 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PATIENT,8
HeatTransfer Surface,FLOOR 1 PATIENT EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,11.15,18.58,11.15,270.00,90.00,6.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PATIENT EXT WALL_WINDOW_1,Window,FLOOR 1 PATIENT EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,7.43,7.43,7.43,270.00,90.00,6.00,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B183D8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,B183D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AC33F5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,AC33F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,53963C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,53963C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PATIENT SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,167.23,167.23,167.23,0.00,180.00,27.43,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C045BE,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,27.43,6.10,0.00,C045BE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PATIENT INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 1 PATIENT INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PHARMACY,7
HeatTransfer Surface,34D5A4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,34D5A4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AB8FAE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,AB8FAE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,834683,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,90.00,90.00,30.48,3.05,0.00,834683,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DDD118,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,270.00,90.00,30.48,3.05,0.00,DDD118,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PHARMACY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,557.42,557.42,557.42,0.00,180.00,18.29,30.48,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9E5C6A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,557.42,557.42,557.42,180.00,0.00,18.29,30.48,0.00,9E5C6A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PHARMACY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1114.84,1114.84,1114.84,0.00,90.00,1114.84,1.00,0.00,FLOOR 1 PHARMACY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PHYSICAL THERAPY,7
HeatTransfer Surface,F6099F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,90.00,90.00,18.29,3.05,0.00,F6099F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,255FB4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,180.00,90.00,24.99,3.05,0.00,255FB4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DECF1C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,270.00,90.00,18.29,3.05,0.00,DECF1C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,161737,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,0.00,90.00,24.99,3.05,0.00,161737,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PHYSICAL THERAPY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,457.08,457.08,457.08,0.00,180.00,24.99,18.29,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D88F3B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,457.08,457.08,457.08,180.00,0.00,24.99,18.29,0.00,D88F3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PHYSICAL THERAPY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,914.17,914.17,914.17,0.00,90.00,914.17,1.00,0.00,FLOOR 1 PHYSICAL THERAPY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 RECEIVING,9
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,14.49,24.15,14.49,90.00,90.00,7.92,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL_WINDOW_1,Window,FLOOR 1 RECEIVING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.66,9.66,9.66,90.00,90.00,7.82,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,DEF9E8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,24.15,24.15,24.15,270.00,90.00,7.92,3.05,0.00,DEF9E8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAEBE3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,180.00,90.00,26.21,3.05,0.00,CAEBE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,47.94,79.90,47.94,0.00,90.00,26.21,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL 2_WINDOW_1,Window,FLOOR 1 RECEIVING EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,31.96,31.96,31.96,0.00,90.00,26.11,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 1 RECEIVING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,207.73,207.73,207.73,0.00,180.00,26.21,7.92,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,66A83F,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,207.73,207.73,207.73,180.00,0.00,26.21,7.92,0.00,66A83F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 RECEIVING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,415.46,415.46,415.46,0.00,90.00,415.46,1.00,0.00,FLOOR 1 RECEIVING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 RECEPTION,8
HeatTransfer Surface,D64DE3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,D64DE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEPTION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,270.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,Window,FLOOR 1 RECEPTION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,14.86,14.86,14.86,270.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4D7D0F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,4D7D0F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,946CEB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,946CEB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEPTION SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,52.03,52.03,52.03,0.00,180.00,4.27,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E39985,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,52.03,52.03,52.03,180.00,0.00,4.27,12.19,0.00,E39985,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 RECEPTION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,104.05,104.05,104.05,0.00,90.00,104.05,1.00,0.00,FLOOR 1 RECEPTION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SOIL,7
HeatTransfer Surface,C7270A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,C7270A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D83E20,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,0.00,90.00,7.32,3.05,0.00,D83E20,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,60C051,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,60C051,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,583FB8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,180.00,90.00,7.32,3.05,0.00,583FB8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SOIL SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,44.59,44.59,44.59,0.00,180.00,7.32,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1E6B1B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,44.59,44.59,44.59,180.00,0.00,7.32,6.10,0.00,1E6B1B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.19,89.19,89.19,0.00,90.00,89.19,1.00,0.00,FLOOR 1 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 STORAGE,7
HeatTransfer Surface,A177F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,A177F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1A6662,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,1A6662,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,33C67D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,270.00,90.00,27.43,3.05,0.00,33C67D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,30C9BB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,30C9BB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,501.68,501.68,501.68,0.00,180.00,18.29,27.43,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,840A78,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,501.68,501.68,501.68,180.00,0.00,18.29,27.43,0.00,840A78,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 STORAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1003.35,1003.35,1003.35,0.00,90.00,1003.35,1.00,0.00,FLOOR 1 STORAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 WAITING,7
HeatTransfer Surface,6C9BD2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,6C9BD2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1BCB43,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,1BCB43,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7924FB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,0.00,90.00,23.16,3.05,0.00,7924FB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CE4280,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,180.00,90.00,23.16,3.05,0.00,CE4280,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 WAITING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,141.21,141.21,141.21,0.00,180.00,23.16,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,491325,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,141.21,141.21,141.21,180.00,0.00,23.16,6.10,0.00,491325,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 WAITING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,282.43,282.43,282.43,0.00,90.00,282.43,1.00,0.00,FLOOR 1 WAITING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CHAPEL,9
HeatTransfer Surface,37A085,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,37A085,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BE5B96,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,BE5B96,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,37.90,63.17,37.90,180.00,90.00,20.73,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 2_WINDOW_1,Window,FLOOR 2 CHAPEL EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,25.27,25.27,25.27,180.00,90.00,20.63,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 1_WINDOW_1,Window,FLOOR 2 CHAPEL EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,86DF0D,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,189.52,189.52,189.52,0.00,180.00,20.73,9.14,0.00,86DF0D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 CHAPEL ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,189.52,189.52,189.52,180.00,0.00,20.73,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.21,0.79,4
HeatTransfer Surface,FLOOR 2 CHAPEL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,379.04,379.04,379.04,0.00,90.00,379.04,1.00,0.00,FLOOR 2 CHAPEL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CLEAN 1,7
HeatTransfer Surface,825162,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,6.40,3.05,0.00,825162,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5D3628,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,90.00,90.00,7.01,3.05,0.00,5D3628,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DE2F3B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,270.00,90.00,7.01,3.05,0.00,DE2F3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,690C3A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,6.40,3.05,0.00,690C3A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DB9783,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,44.87,44.87,44.87,0.00,180.00,6.40,7.01,0.00,DB9783,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 CLEAN 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,44.87,44.87,44.87,180.00,0.00,6.40,7.01,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.54E-002,0.98,4
HeatTransfer Surface,FLOOR 2 CLEAN 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.74,89.74,89.74,0.00,90.00,89.74,1.00,0.00,FLOOR 2 CLEAN 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CLEAN 2,7
HeatTransfer Surface,AC277D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,AC277D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EF2293,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,EF2293,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,728811,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,728811,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8630D1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,8630D1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,660D78,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,29.73,29.73,29.73,0.00,180.00,6.10,4.88,0.00,660D78,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,6228E6,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,29.73,29.73,29.73,180.00,0.00,6.10,4.88,0.00,6228E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 CLEAN 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,59.46,59.46,59.46,0.00,90.00,59.46,1.00,0.00,FLOOR 2 CLEAN 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CORRIDOR,9
HeatTransfer Surface,C73498,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,483.10,483.10,483.10,180.00,90.00,158.50,3.05,0.00,C73498,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 CORRIDOR EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,5.57,9.29,5.57,90.00,90.00,3.05,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,Window,FLOOR 2 CORRIDOR EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,3.72,3.72,3.72,90.00,90.00,2.95,1.26,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9B12CF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,483.10,483.10,483.10,0.00,90.00,158.50,3.05,0.00,9B12CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DCF885,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,DCF885,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CB1FE9,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,483.10,483.10,483.10,0.00,180.00,158.50,3.05,0.00,CB1FE9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 CORRIDOR ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,94.76,94.76,94.76,180.00,0.00,31.09,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.12,0.88,4
HeatTransfer Surface,5B9D2A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,388.33,388.33,388.33,180.00,0.00,127.41,3.05,0.00,5B9D2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 CORRIDOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,966.19,966.19,966.19,0.00,90.00,966.19,1.00,0.00,FLOOR 2 CORRIDOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 ELEVATOR,8
HeatTransfer Surface,FLOOR 2 ELEVATOR EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,Window,FLOOR 2 ELEVATOR EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,6AA009,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,6AA009,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,644652,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,644652,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3445A7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,3445A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A6EDE5,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,A6EDE5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AB78B0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,AB78B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 2 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 1,9
HeatTransfer Surface,65F41F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,90.00,90.00,18.29,3.05,0.00,65F41F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,270.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 1_WINDOW_1,Window,FLOOR 2 EXAM 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,22.30,22.30,22.30,270.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,39.02,65.03,39.02,180.00,90.00,21.34,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 2_WINDOW_1,Window,FLOOR 2 EXAM 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,26.01,26.01,26.01,180.00,90.00,21.24,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,5C1F00,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,65.03,65.03,65.03,0.00,90.00,21.34,3.05,0.00,5C1F00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,58B2E3,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,390.19,390.19,390.19,0.00,180.00,21.34,18.29,0.00,58B2E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 EXAM 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,390.19,390.19,390.19,180.00,0.00,21.34,18.29,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,3.83E-002,0.96,4
HeatTransfer Surface,FLOOR 2 EXAM 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,780.39,780.39,780.39,0.00,90.00,780.39,1.00,0.00,FLOOR 2 EXAM 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 2,7
HeatTransfer Surface,41E9DC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,41E9DC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FBDD44,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,0.00,90.00,13.72,3.05,0.00,FBDD44,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B8DC64,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,B8DC64,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AAA63E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,180.00,90.00,13.72,3.05,0.00,AAA63E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7B6599,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,125.42,125.42,125.42,0.00,180.00,13.72,9.14,0.00,7B6599,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 EXAM 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,125.42,125.42,125.42,180.00,0.00,13.72,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,5.80E-003,0.99,4
HeatTransfer Surface,FLOOR 2 EXAM 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,250.84,250.84,250.84,0.00,90.00,250.84,1.00,0.00,FLOOR 2 EXAM 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 3,7
HeatTransfer Surface,E57563,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,E57563,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6E5B97,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,6E5B97,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5179FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,270.00,90.00,13.72,3.05,0.00,5179FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,634D1A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,90.00,90.00,13.72,3.05,0.00,634D1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8185BC,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,376.26,376.26,376.26,0.00,180.00,27.43,13.72,0.00,8185BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AEA417,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,376.26,376.26,376.26,180.00,0.00,27.43,13.72,0.00,AEA417,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,752.51,752.51,752.51,0.00,90.00,752.51,1.00,0.00,FLOOR 2 EXAM 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 4,8
HeatTransfer Surface,98B4DB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,180.00,90.00,30.48,3.05,0.00,98B4DB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BCC60D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,BCC60D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F51769,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,0.00,90.00,30.48,3.05,0.00,F51769,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3C5010,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,3C5010,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AF90D1,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,371.61,371.61,371.61,0.00,180.00,30.48,12.19,0.00,AF90D1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 EXAM 4 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.32,0.68,4
HeatTransfer Surface,2D7A05,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,2D7A05,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,743.22,743.22,743.22,0.00,90.00,743.22,1.00,0.00,FLOOR 2 EXAM 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 GIFT SHOP,8
HeatTransfer Surface,FLOOR 2 GIFT SHOP EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 2 GIFT SHOP EXT WALL_WINDOW_1,Window,FLOOR 2 GIFT SHOP EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,206877,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,206877,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,840C75,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,840C75,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F82D17,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,F82D17,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F80CB0,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,F80CB0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 GIFT SHOP ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.25,0.75,4
HeatTransfer Surface,FLOOR 2 GIFT SHOP INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 2 GIFT SHOP INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 IMAGING 1,7
HeatTransfer Surface,3F39CD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,71.54,71.54,71.54,180.00,90.00,23.47,3.05,0.00,3F39CD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,308205,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,71.54,71.54,71.54,0.00,90.00,23.47,3.05,0.00,308205,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C57D2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,2C57D2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8F87D9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,8F87D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A41303,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,214.61,214.61,214.61,0.00,180.00,23.47,9.14,0.00,A41303,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 IMAGING 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,214.61,214.61,214.61,180.00,0.00,23.47,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,5.75E-002,0.94,4
HeatTransfer Surface,FLOOR 2 IMAGING 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,429.21,429.21,429.21,0.00,90.00,429.21,1.00,0.00,FLOOR 2 IMAGING 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 IMAGING 2,9
HeatTransfer Surface,FLOOR 2 IMAGING 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,94.76,157.94,94.76,180.00,90.00,51.82,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,FLOOR 2 IMAGING 2 EXT WALL_WINDOW_1,Window,FLOOR 2 IMAGING 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,63.18,63.18,63.18,180.00,90.00,51.72,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,101A22,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,157.94,157.94,157.94,0.00,90.00,51.82,3.05,0.00,101A22,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,80CFDF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,80CFDF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,28EFAF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,28EFAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,782BB6,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,315.87,315.87,315.87,0.00,180.00,51.82,6.10,0.00,782BB6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,20F6C7,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,126.35,126.35,126.35,180.00,0.00,20.73,6.10,0.00,20F6C7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 IMAGING 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,189.52,189.52,189.52,180.00,0.00,31.09,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.11,0.89,4
HeatTransfer Surface,FLOOR 2 IMAGING 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,631.74,631.74,631.74,0.00,90.00,631.74,1.00,0.00,FLOOR 2 IMAGING 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 IMAGING 3,9
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 1_WINDOW_1,Window,FLOOR 2 IMAGING 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,11.15,18.58,11.15,90.00,90.00,6.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 2_WINDOW_1,Window,FLOOR 2 IMAGING 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,7.43,7.43,7.43,90.00,90.00,6.00,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D248F7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,D248F7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,23196B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,23196B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,268983,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,371.61,371.61,371.61,0.00,180.00,60.96,6.10,0.00,268983,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,108D7A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,371.61,371.61,371.61,180.00,0.00,60.96,6.10,0.00,108D7A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,743.22,743.22,743.22,0.00,90.00,743.22,1.00,0.00,FLOOR 2 IMAGING 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LAB 1,7
HeatTransfer Surface,B626D4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,B626D4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FADD3C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.95,52.95,52.95,0.00,90.00,17.37,3.05,0.00,FADD3C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,37CEE2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,37CEE2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F61AF8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.95,52.95,52.95,180.00,90.00,17.37,3.05,0.00,F61AF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5E4618,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,211.82,211.82,211.82,0.00,180.00,17.37,12.19,0.00,5E4618,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LAB 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,211.82,211.82,211.82,180.00,0.00,17.37,12.19,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,3.21E-002,0.97,4
HeatTransfer Surface,FLOOR 2 LAB 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,423.64,423.64,423.64,0.00,90.00,423.64,1.00,0.00,FLOOR 2 LAB 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LAB 2,8
HeatTransfer Surface,15F99C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,180.00,90.00,20.73,3.05,0.00,15F99C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,28096E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,270.00,90.00,15.24,3.05,0.00,28096E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,283D98,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,283D98,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,485D9F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,90.00,90.00,15.24,3.05,0.00,485D9F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ED63C0,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,315.87,315.87,315.87,0.00,180.00,20.73,15.24,0.00,ED63C0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LAB 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,113.71,113.71,113.71,180.00,0.00,20.73,5.49,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.31,0.69,4
HeatTransfer Surface,8C3027,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,202.16,202.16,202.16,180.00,0.00,20.73,9.75,0.00,8C3027,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 LAB 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,631.74,631.74,631.74,0.00,90.00,631.74,1.00,0.00,FLOOR 2 LAB 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LOCKERS,7
HeatTransfer Surface,7B5AF3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,180.00,90.00,7.62,3.05,0.00,7B5AF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,32B5F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,32B5F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D4D9AC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,D4D9AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,52B59A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,52B59A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,49D0CF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,69.68,69.68,69.68,0.00,180.00,7.62,9.14,0.00,49D0CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LOCKERS ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,69.68,69.68,69.68,180.00,0.00,7.62,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.92E-002,0.93,4
HeatTransfer Surface,FLOOR 2 LOCKERS INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.35,139.35,139.35,0.00,90.00,139.35,1.00,0.00,FLOOR 2 LOCKERS INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LOUNGE 1,7
HeatTransfer Surface,CE656B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,CE656B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CDE922,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,CDE922,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BA0A0E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,BA0A0E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1C0FEF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,1C0FEF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C763F,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,111.48,111.48,111.48,0.00,180.00,18.29,6.10,0.00,2C763F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EF7E49,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,111.48,111.48,111.48,180.00,0.00,18.29,6.10,0.00,EF7E49,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 LOUNGE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,222.97,222.97,222.97,0.00,90.00,222.97,1.00,0.00,FLOOR 2 LOUNGE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LOUNGE 2,9
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,19.51,32.52,19.51,90.00,90.00,10.67,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,Window,FLOOR 2 LOUNGE 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,13.01,13.01,13.01,90.00,90.00,10.57,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5309FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,5309FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,180.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,Window,FLOOR 2 LOUNGE 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,9.29,9.29,9.29,180.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AD61F0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,10.67,3.05,0.00,AD61F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1015A2,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,81.29,81.29,81.29,0.00,180.00,7.62,10.67,0.00,1015A2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,81.29,81.29,81.29,180.00,0.00,7.62,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,7.53E-002,0.92,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,162.58,162.58,162.58,0.00,90.00,162.58,1.00,0.00,FLOOR 2 LOUNGE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 NURSE STATION 1,7
HeatTransfer Surface,FACFAB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,90.00,90.00,26.21,3.05,0.00,FACFAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AC6137,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,270.00,90.00,26.21,3.05,0.00,AC6137,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C8667A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,C8667A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4266CF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,4266CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1BBB9F,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,119.84,119.84,119.84,0.00,180.00,4.57,26.21,0.00,1BBB9F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,119.84,119.84,119.84,180.00,0.00,4.57,26.21,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.31E-002,0.99,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,239.69,239.69,239.69,0.00,90.00,239.69,1.00,0.00,FLOOR 2 NURSE STATION 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 NURSE STATION 2,9
HeatTransfer Surface,654B09,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,180.00,90.00,30.48,3.05,0.00,654B09,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CFC653,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,CFC653,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,90.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,Window,FLOOR 2 NURSE STATION 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,14.86,14.86,14.86,90.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A864FA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,0.00,90.00,30.48,3.05,0.00,A864FA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8AE436,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,371.61,371.61,371.61,0.00,180.00,30.48,12.19,0.00,8AE436,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.26,0.74,4
HeatTransfer Surface,3291E9,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,3291E9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,743.22,743.22,743.22,0.00,90.00,743.22,1.00,0.00,FLOOR 2 NURSE STATION 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 1,7
HeatTransfer Surface,144C45,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,108.70,108.70,108.70,0.00,90.00,35.66,3.05,0.00,144C45,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CC522E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,108.70,108.70,108.70,180.00,90.00,35.66,3.05,0.00,CC522E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E3E963,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,E3E963,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A58A37,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,A58A37,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E52DC1,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,217.39,217.39,217.39,0.00,180.00,35.66,6.10,0.00,E52DC1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,217.39,217.39,217.39,180.00,0.00,35.66,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.87E-002,0.97,4
HeatTransfer Surface,FLOOR 2 OFFICE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,434.79,434.79,434.79,0.00,90.00,434.79,1.00,0.00,FLOOR 2 OFFICE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 2,8
HeatTransfer Surface,8E70D4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,8E70D4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B9D873,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,90.00,90.00,9.75,3.05,0.00,B9D873,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OFFICE 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,Window,FLOOR 2 OFFICE 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,850E6A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,850E6A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,39ADFE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,178.37,178.37,178.37,0.00,180.00,18.29,9.75,0.00,39ADFE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CEEC42,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,178.37,178.37,178.37,180.00,0.00,18.29,9.75,0.00,CEEC42,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,356.75,356.75,356.75,0.00,90.00,356.75,1.00,0.00,FLOOR 2 OFFICE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 3,7
HeatTransfer Surface,35C44E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,139.35,139.35,139.35,0.00,90.00,45.72,3.05,0.00,35C44E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,194184,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,194184,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B02EB1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,B02EB1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,29BABA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,139.35,139.35,139.35,180.00,90.00,45.72,3.05,0.00,29BABA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5A093C,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,278.71,278.71,278.71,0.00,180.00,45.72,6.10,0.00,5A093C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,896FCF,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,278.71,278.71,278.71,180.00,0.00,45.72,6.10,0.00,896FCF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,557.42,557.42,557.42,0.00,90.00,557.42,1.00,0.00,FLOOR 2 OFFICE 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 4,9
HeatTransfer Surface,745A3E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,10.67,3.05,0.00,745A3E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,19.51,32.52,19.51,270.00,90.00,10.67,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,Window,FLOOR 2 OFFICE 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,13.01,13.01,13.01,270.00,90.00,10.57,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,55.74,92.90,55.74,180.00,90.00,30.48,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,Window,FLOOR 2 OFFICE 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,37.16,37.16,37.16,180.00,90.00,30.38,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8637FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,0.00,90.00,30.48,3.05,0.00,8637FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1CDDF6,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,325.16,325.16,325.16,0.00,180.00,30.48,10.67,0.00,1CDDF6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,325.16,325.16,325.16,180.00,0.00,30.48,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.14,0.86,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,650.32,650.32,650.32,0.00,90.00,650.32,1.00,0.00,FLOOR 2 OFFICE 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OPERATING,12
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,32.33,53.88,32.33,270.00,90.00,17.68,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 1_WINDOW_1,Window,FLOOR 2 OPERATING EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,21.55,21.55,21.55,270.00,90.00,17.58,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,68.00,113.34,68.00,90.00,90.00,37.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 3_WINDOW_1,Window,FLOOR 2 OPERATING EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,45.34,45.34,45.34,90.00,90.00,37.09,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,C6DAD7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,C6DAD7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,0.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 2_WINDOW_1,Window,FLOOR 2 OPERATING EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,58.71,58.71,58.71,0.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FAC3C5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,59.46,59.46,59.46,270.00,90.00,19.51,3.05,0.00,FAC3C5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C86296,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,1790.80,1790.80,1790.80,0.00,180.00,48.16,37.19,0.00,C86296,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B03E8F,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1020.08,1020.08,1020.08,180.00,0.00,27.43,37.19,0.00,B03E8F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OPERATING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,770.72,770.72,770.72,180.00,0.00,20.73,37.19,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.26E-002,0.91,4
HeatTransfer Surface,FLOOR 2 OPERATING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,3581.60,3581.60,3581.60,0.00,90.00,3581.60,1.00,0.00,FLOOR 2 OPERATING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PACU,9
HeatTransfer Surface,D82CD4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,270.00,90.00,13.72,3.05,0.00,D82CD4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,74CC51,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,74CC51,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,63BB50,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,63BB50,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,83AA5F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,83AA5F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 PACU EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,21.18,35.30,21.18,90.00,90.00,11.58,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,FLOOR 2 PACU EXT WALL_WINDOW_1,Window,FLOOR 2 PACU EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,14.12,14.12,14.12,90.00,90.00,11.48,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,24BAAF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,376.26,376.26,376.26,0.00,180.00,27.43,13.72,0.00,24BAAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F7F4EE,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,376.26,376.26,376.26,180.00,0.00,27.43,13.72,0.00,F7F4EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 PACU INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,752.51,752.51,752.51,0.00,90.00,752.51,1.00,0.00,FLOOR 2 PACU INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PATIENT 1,8
HeatTransfer Surface,FLOOR 2 PATIENT 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,79.15,131.92,79.15,0.00,90.00,43.28,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 2 PATIENT 1 EXT WALL_WINDOW_1,Window,FLOOR 2 PATIENT 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,52.77,52.77,52.77,0.00,90.00,43.18,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,B13196,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,90.00,90.00,7.32,3.05,0.00,B13196,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1A010B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,270.00,90.00,7.32,3.05,0.00,1A010B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,87E27A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,131.92,131.92,131.92,180.00,90.00,43.28,3.05,0.00,87E27A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,73258A,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,316.61,316.61,316.61,0.00,180.00,43.28,7.32,0.00,73258A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 PATIENT 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,316.61,316.61,316.61,180.00,0.00,43.28,7.32,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.54E-002,0.98,4
HeatTransfer Surface,FLOOR 2 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,633.23,633.23,633.23,0.00,90.00,633.23,1.00,0.00,FLOOR 2 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PATIENT 2,7
HeatTransfer Surface,770E24,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,42.74,42.74,42.74,270.00,90.00,14.02,3.05,0.00,770E24,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3F09D8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,56.67,56.67,56.67,180.00,90.00,18.59,3.05,0.00,3F09D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,38223F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,56.67,56.67,56.67,0.00,90.00,18.59,3.05,0.00,38223F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8F2E5E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,42.74,42.74,42.74,90.00,90.00,14.02,3.05,0.00,8F2E5E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C9A719,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,260.69,260.69,260.69,0.00,180.00,18.59,14.02,0.00,C9A719,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 PATIENT 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,260.69,260.69,260.69,180.00,0.00,18.59,14.02,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.80E-002,0.97,4
HeatTransfer Surface,FLOOR 2 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,521.37,521.37,521.37,0.00,90.00,521.37,1.00,0.00,FLOOR 2 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PROCEDURE 1,7
HeatTransfer Surface,81D24C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.03,52.03,52.03,270.00,90.00,17.07,3.05,0.00,81D24C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FA8CF3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,180.00,90.00,13.72,3.05,0.00,FA8CF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B830A4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.03,52.03,52.03,90.00,90.00,17.07,3.05,0.00,B830A4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,738ACD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,0.00,90.00,13.72,3.05,0.00,738ACD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B10A18,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,234.12,234.12,234.12,0.00,180.00,13.72,17.07,0.00,B10A18,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 PROCEDURE 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,234.12,234.12,234.12,180.00,0.00,13.72,17.07,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.19E-002,0.99,4
HeatTransfer Surface,FLOOR 2 PROCEDURE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,468.23,468.23,468.23,0.00,90.00,468.23,1.00,0.00,FLOOR 2 PROCEDURE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PROCEDURE 2,7
HeatTransfer Surface,AF2541,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,AF2541,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B32F74,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,180.00,90.00,20.73,3.05,0.00,B32F74,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,502165,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,502165,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C5808E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,C5808E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,93BC00,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,126.35,126.35,126.35,0.00,180.00,20.73,6.10,0.00,93BC00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C430B8,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,126.35,126.35,126.35,180.00,0.00,20.73,6.10,0.00,C430B8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 PROCEDURE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,252.70,252.70,252.70,0.00,90.00,252.70,1.00,0.00,FLOOR 2 PROCEDURE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RECEPTION,8
HeatTransfer Surface,7D613D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,10.67,3.05,0.00,7D613D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A106DB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,0.00,90.00,15.24,3.05,0.00,A106DB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RECEPTION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,27.87,46.45,27.87,180.00,90.00,15.24,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,Window,FLOOR 2 RECEPTION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,18.58,18.58,18.58,180.00,90.00,15.14,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,78D5B1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,10.67,3.05,0.00,78D5B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,60595E,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,162.58,162.58,162.58,0.00,180.00,15.24,10.67,0.00,60595E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 RECEPTION ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,162.58,162.58,162.58,180.00,0.00,15.24,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.11,0.89,4
HeatTransfer Surface,FLOOR 2 RECEPTION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,325.16,325.16,325.16,0.00,90.00,325.16,1.00,0.00,FLOOR 2 RECEPTION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RESTROOM 1,8
HeatTransfer Surface,9F6ECB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,9F6ECB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,485B52,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,485B52,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RESTROOM 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,17.84,29.73,17.84,90.00,90.00,9.75,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RESTROOM 1 EXT WALL_WINDOW_1,Window,FLOOR 2 RESTROOM 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.89,11.89,11.89,90.00,90.00,9.65,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EA3E81,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,EA3E81,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,95E742,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,59.46,59.46,59.46,0.00,180.00,6.10,9.75,0.00,95E742,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,6CDBA1,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,59.46,59.46,59.46,180.00,0.00,6.10,9.75,0.00,6CDBA1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 RESTROOM 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,118.92,118.92,118.92,0.00,90.00,118.92,1.00,0.00,FLOOR 2 RESTROOM 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RESTROOM 2,8
HeatTransfer Surface,B745FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,B745FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A2297B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,A2297B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F92343,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,F92343,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,180.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 EXT WALL_WINDOW_1,Window,FLOOR 2 RESTROOM 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,11.15,11.15,11.15,180.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,12B879,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,83.61,83.61,83.61,0.00,180.00,9.14,9.14,0.00,12B879,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,83.61,83.61,83.61,180.00,0.00,9.14,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.34,0.66,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,167.23,167.23,167.23,0.00,90.00,167.23,1.00,0.00,FLOOR 2 RESTROOM 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 SOIL 1,7
HeatTransfer Surface,84E4DA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,6.40,3.05,0.00,84E4DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1E6B07,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,90.00,90.00,7.01,3.05,0.00,1E6B07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4B5205,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,270.00,90.00,7.01,3.05,0.00,4B5205,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9D676C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,6.40,3.05,0.00,9D676C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EBBDAE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,44.87,44.87,44.87,0.00,180.00,6.40,7.01,0.00,EBBDAE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
