HeatTransfer Surface,FLOOR 2 SOIL 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,44.87,44.87,44.87,180.00,0.00,6.40,7.01,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.92E-002,0.98,4
HeatTransfer Surface,FLOOR 2 SOIL 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.74,89.74,89.74,0.00,90.00,89.74,1.00,0.00,FLOOR 2 SOIL 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 SOIL 2,7
HeatTransfer Surface,1CAEB2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,1CAEB2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,332F39,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,332F39,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D50AD5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,D50AD5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,41C499,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,41C499,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E8ECF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,29.73,29.73,29.73,0.00,180.00,6.10,4.88,0.00,8E8ECF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8EF055,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,29.73,29.73,29.73,180.00,0.00,6.10,4.88,0.00,8EF055,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 SOIL 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,59.46,59.46,59.46,0.00,90.00,59.46,1.00,0.00,FLOOR 2 SOIL 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STERILIZING,7
HeatTransfer Surface,A28E26,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,A28E26,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,93C14E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,93C14E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F736DA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,180.00,90.00,20.73,3.05,0.00,F736DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,268E85,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,268E85,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7D4779,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,126.35,126.35,126.35,0.00,180.00,20.73,6.10,0.00,7D4779,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 STERILIZING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,126.35,126.35,126.35,180.00,0.00,20.73,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.18,0.82,4
HeatTransfer Surface,FLOOR 2 STERILIZING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,252.70,252.70,252.70,0.00,90.00,252.70,1.00,0.00,FLOOR 2 STERILIZING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STORAGE 1,7
HeatTransfer Surface,719E85,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,90.00,90.00,18.29,3.05,0.00,719E85,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EF054B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,270.00,90.00,18.29,3.05,0.00,EF054B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9FEA6D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,9FEA6D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,60095C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,180.00,90.00,7.62,3.05,0.00,60095C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E13E21,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,7.62,18.29,0.00,E13E21,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 STORAGE 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,139.35,139.35,139.35,180.00,0.00,7.62,18.29,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.20,0.80,4
HeatTransfer Surface,FLOOR 2 STORAGE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 2 STORAGE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STORAGE 2,7
HeatTransfer Surface,8FE4B1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,8FE4B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8F5301,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,90.00,90.00,9.75,3.05,0.00,8F5301,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,643053,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,643053,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,78D22A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,78D22A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,799528,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,59.46,59.46,59.46,0.00,180.00,6.10,9.75,0.00,799528,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8A4F5A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,59.46,59.46,59.46,180.00,0.00,6.10,9.75,0.00,8A4F5A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 STORAGE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,118.92,118.92,118.92,0.00,90.00,118.92,1.00,0.00,FLOOR 2 STORAGE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 TRAUMA,7
HeatTransfer Surface,E0A625,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,E0A625,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6B689A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,130.06,130.06,130.06,0.00,90.00,42.67,3.05,0.00,6B689A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7C91C3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,90.00,90.00,9.75,3.05,0.00,7C91C3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CC1363,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,130.06,130.06,130.06,180.00,90.00,42.67,3.05,0.00,CC1363,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1AF3A9,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,416.21,416.21,416.21,0.00,180.00,42.67,9.75,0.00,1AF3A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B8B7A9,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,416.21,416.21,416.21,180.00,0.00,42.67,9.75,0.00,B8B7A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 TRAUMA INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,832.41,832.41,832.41,0.00,90.00,832.41,1.00,0.00,FLOOR 2 TRAUMA INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 TRIAGE,8
HeatTransfer Surface,867466,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,10.67,3.05,0.00,867466,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 TRIAGE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,180.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 TRIAGE EXT WALL_WINDOW_1,Window,FLOOR 2 TRIAGE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,9.29,9.29,9.29,180.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1B8204,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,1B8204,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F67EFE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,10.67,3.05,0.00,F67EFE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6AFFFA,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,81.29,81.29,81.29,0.00,180.00,7.62,10.67,0.00,6AFFFA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 TRIAGE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,81.29,81.29,81.29,180.00,0.00,7.62,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.88E-002,0.90,4
HeatTransfer Surface,FLOOR 2 TRIAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,162.58,162.58,162.58,0.00,90.00,162.58,1.00,0.00,FLOOR 2 TRIAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 WAITING,9
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,0.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,Window,FLOOR 2 WAITING EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,11.15,11.15,11.15,0.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9C2DD3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,9C2DD3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CF97F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,CF97F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,72.46,120.77,72.46,270.00,90.00,39.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,Window,FLOOR 2 WAITING EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,48.31,48.31,48.31,270.00,90.00,39.52,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1CB1D0,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,362.32,362.32,362.32,0.00,180.00,9.14,39.62,0.00,1CB1D0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 WAITING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,362.32,362.32,362.32,180.00,0.00,9.14,39.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.34E-003,0.99,4
HeatTransfer Surface,FLOOR 2 WAITING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,724.64,724.64,724.64,0.00,90.00,724.64,1.00,0.00,FLOOR 2 WAITING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 CLEAN,7
HeatTransfer Surface,E0008D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,E0008D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4E6A9B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,4E6A9B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,55286E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,55286E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9A00EA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,9A00EA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1DDF9C,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,46.45,46.45,46.45,0.00,180.00,6.10,7.62,0.00,1DDF9C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 CLEAN ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,46.45,46.45,46.45,180.00,0.00,6.10,7.62,0.00,FLOOR 3 CLEAN ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.90,92.90,92.90,0.00,90.00,92.90,1.00,0.00,FLOOR 3 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 ELEVATOR,10
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,90.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,Window,FLOOR 3 ELEVATOR EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.15,11.15,11.15,90.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,249F81,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,249F81,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,Window,FLOOR 3 ELEVATOR EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,Window,FLOOR 3 ELEVATOR EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,80C550,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,80C550,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 ELEVATOR ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,FLOOR 3 ELEVATOR ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 3 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 EXAM,7
HeatTransfer Surface,50559B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,50559B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E3B818,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,270.00,90.00,27.43,3.05,0.00,E3B818,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3A7174,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,3A7174,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8B248D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,8B248D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F773ED,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,250.84,250.84,250.84,0.00,180.00,9.14,27.43,0.00,F773ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 EXAM ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,250.84,250.84,250.84,180.00,0.00,9.14,27.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,8.15E-002,0.92,4
HeatTransfer Surface,FLOOR 3 EXAM INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,501.68,501.68,501.68,0.00,90.00,501.68,1.00,0.00,FLOOR 3 EXAM INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 ICU,9
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,0.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 2_WINDOW_1,Window,FLOOR 3 ICU EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,11.15,11.15,11.15,0.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6383B0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,6383B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B40994,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,65.03,65.03,65.03,270.00,90.00,21.34,3.05,0.00,B40994,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,39.02,65.03,39.02,90.00,90.00,21.34,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 1_WINDOW_1,Window,FLOOR 3 ICU EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,26.01,26.01,26.01,90.00,90.00,21.24,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,66B3E9,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,195.10,195.10,195.10,0.00,180.00,9.14,21.34,0.00,66B3E9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 ICU ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,195.10,195.10,195.10,180.00,0.00,9.14,21.34,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.46E-002,0.99,4
HeatTransfer Surface,FLOOR 3 ICU INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,390.19,390.19,390.19,0.00,90.00,390.19,1.00,0.00,FLOOR 3 ICU INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 NURSE STATION 1,8
HeatTransfer Surface,FLOOR 3 NURSE STATION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,Window,FLOOR 3 NURSE STATION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.95,5.95,5.95,270.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,821973,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,0.00,90.00,57.30,3.05,0.00,821973,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6C9331,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,180.00,90.00,57.30,3.05,0.00,6C9331,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A956D9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,A956D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C32CDA,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,279.45,279.45,279.45,0.00,180.00,57.30,4.88,0.00,C32CDA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 NURSE STATION ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,279.45,279.45,279.45,180.00,0.00,57.30,4.88,0.00,FLOOR 3 NURSE STATION ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,558.90,558.90,558.90,0.00,90.00,558.90,1.00,0.00,FLOOR 3 NURSE STATION 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 NURSE STATION 2,9
HeatTransfer Surface,3D8EBA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,3D8EBA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3D24D3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,3D24D3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,270.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,Window,FLOOR 3 NURSE STATION 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,14.86,14.86,14.86,270.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,Window,FLOOR 3 NURSE STATION 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,489194,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,222.97,222.97,222.97,0.00,180.00,18.29,12.19,0.00,489194,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,222.97,222.97,222.97,180.00,0.00,18.29,12.19,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.86E-003,0.99,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,445.93,445.93,445.93,0.00,90.00,445.93,1.00,0.00,FLOOR 3 NURSE STATION 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 NURSERY,8
HeatTransfer Surface,89A0C5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,89A0C5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1021FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,1021FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSERY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,18.40,30.66,18.40,90.00,90.00,10.06,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 NURSERY EXT WALL_WINDOW_1,Window,FLOOR 3 NURSERY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,12.26,12.26,12.26,90.00,90.00,9.96,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,A0F493,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,A0F493,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5C1D77,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,91.97,91.97,91.97,0.00,180.00,9.14,10.06,0.00,5C1D77,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 NURSERY ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,91.97,91.97,91.97,180.00,0.00,9.14,10.06,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.63E-002,0.95,4
HeatTransfer Surface,FLOOR 3 NURSERY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,183.95,183.95,183.95,0.00,90.00,183.95,1.00,0.00,FLOOR 3 NURSERY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 OFFICE,8
HeatTransfer Surface,BD9FDC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,BD9FDC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9C9258,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,9C9258,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 OFFICE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,50.17,83.61,50.17,270.00,90.00,27.43,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,FLOOR 3 OFFICE EXT WALL_WINDOW_1,Window,FLOOR 3 OFFICE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,33.45,33.45,33.45,270.00,90.00,27.33,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,961D0C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,961D0C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BA2666,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,250.84,250.84,250.84,0.00,180.00,9.14,27.43,0.00,BA2666,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 OFFICE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,250.84,250.84,250.84,180.00,0.00,9.14,27.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,8.01E-002,0.92,4
HeatTransfer Surface,FLOOR 3 OFFICE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,501.68,501.68,501.68,0.00,90.00,501.68,1.00,0.00,FLOOR 3 OFFICE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 OPERATING,8
HeatTransfer Surface,584C0A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,584C0A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 OPERATING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 3 OPERATING EXT WALL_WINDOW_1,Window,FLOOR 3 OPERATING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,4CBB83,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,4CBB83,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,836D6E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,836D6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,38F986,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,38F986,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 OPERATING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.03E-002,0.98,4
HeatTransfer Surface,FLOOR 3 OPERATING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.47,334.47,334.47,0.00,90.00,334.47,1.00,0.00,FLOOR 3 OPERATING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 1,9
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,5C957D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,5C957D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7369A1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,0.00,90.00,60.96,3.05,0.00,7369A1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,549603,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,549603,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 3 PATIENT 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 3 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 2,9
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,777C28,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,777C28,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,827AB5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,827AB5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3DE49F,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,3DE49F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 3 PATIENT 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 3 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 3,10
HeatTransfer Surface,5FD49F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,5FD49F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C9462B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,C9462B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E5FEE9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,E5FEE9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,37.90,63.17,37.90,0.00,90.00,20.73,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,25.27,25.27,25.27,0.00,90.00,20.63,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,9A45A6,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,9A45A6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 3 PATIENT 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 3 PATIENT 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 4,9
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,8B7F81,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,8B7F81,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,180.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,58.71,58.71,58.71,180.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,E431A8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,0.00,90.00,48.16,3.05,0.00,E431A8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,338941,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,338941,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 3 PATIENT 4 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 3 PATIENT 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT CORRIDOR 1,9
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,C0DAA2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,C0DAA2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9409BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,9409BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,18FACE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,18FACE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 3 PATIENT CORRIDOR 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 3 PATIENT CORRIDOR 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT CORRIDOR 2,9
HeatTransfer Surface,95CA0E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,95CA0E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,C5E448,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,C5E448,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BCB637,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,BCB637,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 3 PATIENT CORRIDOR 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 3 PATIENT CORRIDOR 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PROCEDURE,8
HeatTransfer Surface,FLOOR 3 PROCEDURE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.38,22.30,13.38,90.00,90.00,7.32,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 3 PROCEDURE EXT WALL_WINDOW_1,Window,FLOOR 3 PROCEDURE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,8.92,8.92,8.92,90.00,90.00,7.22,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,E929BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,270.00,90.00,7.32,3.05,0.00,E929BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7B89B9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,7B89B9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,145343,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,145343,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,774936,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,66.89,66.89,66.89,0.00,180.00,9.14,7.32,0.00,774936,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PROCEDURE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,66.89,66.89,66.89,180.00,0.00,9.14,7.32,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.74E-002,0.93,4
HeatTransfer Surface,FLOOR 3 PROCEDURE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,133.78,133.78,133.78,0.00,90.00,133.78,1.00,0.00,FLOOR 3 PROCEDURE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 SOIL,7
HeatTransfer Surface,F5925F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,F5925F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6279B0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,6279B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DD63BB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,180.00,90.00,12.19,3.05,0.00,DD63BB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,55638E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,0.00,90.00,12.19,3.05,0.00,55638E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,16F6FF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,92.90,92.90,92.90,0.00,180.00,12.19,7.62,0.00,16F6FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 SOIL ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,92.90,92.90,92.90,180.00,0.00,12.19,7.62,0.00,FLOOR 3 SOIL ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,185.81,185.81,185.81,0.00,90.00,185.81,1.00,0.00,FLOOR 3 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 SUPPLY,8
HeatTransfer Surface,FLOOR 3 SUPPLY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,90.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 SUPPLY EXT WALL_WINDOW_1,Window,FLOOR 3 SUPPLY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,5.95,5.95,5.95,90.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D9677B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,180.00,90.00,70.10,3.05,0.00,D9677B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,30A3FF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,30A3FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7FFBFD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,0.00,90.00,70.10,3.05,0.00,7FFBFD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C5BA79,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,341.88,341.88,341.88,0.00,180.00,70.10,4.88,0.00,C5BA79,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 SUPPLY ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,341.88,341.88,341.88,180.00,0.00,70.10,4.88,0.00,FLOOR 3 SUPPLY ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 SUPPLY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,683.77,683.77,683.77,0.00,90.00,683.77,1.00,0.00,FLOOR 3 SUPPLY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 TRIAGE,8
HeatTransfer Surface,FLOOR 3 TRIAGE 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 TRIAGE 1 EXT WALL_WINDOW_1,Window,FLOOR 3 TRIAGE 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,944E31,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,944E31,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9E4FFF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,9E4FFF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D7F5DF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,D7F5DF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CB2CBE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,18.29,7.62,0.00,CB2CBE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 TRIAGE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,139.35,139.35,139.35,180.00,0.00,18.29,7.62,0.00,FLOOR 3 TRIAGE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 TRIAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 3 TRIAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 WAITING,8
HeatTransfer Surface,8DCCF1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,8DCCF1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,176A3F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,176A3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E3D4D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,8E3D4D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 WAITING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,18.40,30.66,18.40,90.00,90.00,10.06,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,FLOOR 3 WAITING EXT WALL_WINDOW_1,Window,FLOOR 3 WAITING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,12.26,12.26,12.26,90.00,90.00,9.96,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,33656B,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,91.97,91.97,91.97,0.00,180.00,9.14,10.06,0.00,33656B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 WAITING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,91.97,91.97,91.97,180.00,0.00,9.14,10.06,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.13,0.87,4
HeatTransfer Surface,FLOOR 3 WAITING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,183.95,183.95,183.95,0.00,90.00,183.95,1.00,0.00,FLOOR 3 WAITING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 CLEAN,7
HeatTransfer Surface,9F2DF5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,9F2DF5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,10B706,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,10B706,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E5C5AF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,E5C5AF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,34C1A1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,34C1A1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 CLEAN ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,46.45,46.45,46.45,0.00,180.00,6.10,7.62,0.00,FLOOR 4-6 CLEAN ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 CLEAN ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,46.45,46.45,46.45,180.00,0.00,6.10,7.62,0.00,FLOOR 4-6 CLEAN ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.90,92.90,92.90,0.00,90.00,92.90,1.00,0.00,FLOOR 4-6 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 ELEVATOR,10
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,90.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,Window,FLOOR 4-6 ELEVATOR EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.15,11.15,11.15,90.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 ELEVATOR EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 ELEVATOR EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,81EC6B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,81EC6B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,FLOOR 4-6 ELEVATOR ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,FLOOR 4-6 ELEVATOR ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 4-6 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 NURSE STATION,8
HeatTransfer Surface,C9F9B9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,C9F9B9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C4508,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,180.00,90.00,57.30,3.05,0.00,2C4508,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,Window,FLOOR 4-6 NURSE STATION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.95,5.95,5.95,270.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,297A3F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,0.00,90.00,57.30,3.05,0.00,297A3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,279.45,279.45,279.45,0.00,180.00,57.30,4.88,0.00,FLOOR 4-6 NURSE STATION ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,279.45,279.45,279.45,180.00,0.00,57.30,4.88,0.00,FLOOR 4-6 NURSE STATION ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,558.90,558.90,558.90,0.00,90.00,558.90,1.00,0.00,FLOOR 4-6 NURSE STATION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 OFFICE,8
HeatTransfer Surface,A640FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,A640FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8810FF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,8810FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 OFFICE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,Window,FLOOR 4-6 OFFICE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A83BC7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,A83BC7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 OFFICE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,18.29,7.62,0.00,FLOOR 4-6 OFFICE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 OFFICE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,139.35,139.35,139.35,180.00,0.00,18.29,7.62,0.00,FLOOR 4-6 OFFICE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 OFFICE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 4-6 OFFICE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 1,9
HeatTransfer Surface,C88F92,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,C88F92,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3DD4CE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,0.00,90.00,60.96,3.05,0.00,3DD4CE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 4-6 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 2,9
HeatTransfer Surface,3192CF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,3192CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,326108,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,326108,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 4-6 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 3,9
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,0.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,58.71,58.71,58.71,0.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ACEE71,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,ACEE71,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5BB74E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,5BB74E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 4-6 PATIENT 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 4,9
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,180.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,58.71,58.71,58.71,180.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9692DA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,0.00,90.00,48.16,3.05,0.00,9692DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E2212A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,E2212A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 4 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 4-6 PATIENT 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT CORRIDOR 1,9
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6478A7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,6478A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E4A4E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,E4A4E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 4-6 PATIENT CORRIDOR 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT CORRIDOR 2,9
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3E910E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,3E910E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,930A80,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,930A80,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 4-6 PATIENT CORRIDOR 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 SOIL,7
HeatTransfer Surface,9DFCDE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,9DFCDE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4EC800,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,180.00,90.00,12.19,3.05,0.00,4EC800,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,76A36A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,76A36A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F05564,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,0.00,90.00,12.19,3.05,0.00,F05564,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SOIL ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,92.90,92.90,92.90,0.00,180.00,12.19,7.62,0.00,FLOOR 4-6 SOIL ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 SOIL ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,92.90,92.90,92.90,180.00,0.00,12.19,7.62,0.00,FLOOR 4-6 SOIL ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,185.81,185.81,185.81,0.00,90.00,185.81,1.00,0.00,FLOOR 4-6 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 SUPPLY,8
HeatTransfer Surface,E55225,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,E55225,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6A7AF2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,0.00,90.00,70.10,3.05,0.00,6A7AF2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,90.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY EXT WALL_WINDOW_1,Window,FLOOR 4-6 SUPPLY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,5.95,5.95,5.95,90.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7165C4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,180.00,90.00,70.10,3.05,0.00,7165C4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,341.88,341.88,341.88,0.00,180.00,70.10,4.88,0.00,FLOOR 4-6 SUPPLY ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,341.88,341.88,341.88,180.00,0.00,70.10,4.88,0.00,FLOOR 4-6 SUPPLY ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,683.77,683.77,683.77,0.00,90.00,683.77,1.00,0.00,FLOOR 4-6 SUPPLY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 CLEAN,7
HeatTransfer Surface,F5A583,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,F5A583,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,415CCD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,415CCD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7A49FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,7A49FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1C8666,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,1C8666,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 CLEAN ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,46.45,46.45,46.45,0.00,180.00,6.10,7.62,0.00,FLOOR 7 CLEAN ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 CLEAN ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,46.45,46.45,46.45,180.00,0.00,6.10,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.90,92.90,92.90,0.00,90.00,92.90,1.00,0.00,FLOOR 7 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 ELEVATOR,10
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,90.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,Window,FLOOR 7 ELEVATOR EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.15,11.15,11.15,90.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,Window,FLOOR 7 ELEVATOR EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,Window,FLOOR 7 ELEVATOR EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,B7617A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,B7617A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 ELEVATOR ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,FLOOR 7 ELEVATOR ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 ELEVATOR ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 7 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 NURSE STATION,8
HeatTransfer Surface,E44F94,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,E44F94,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9AF96B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,180.00,90.00,57.30,3.05,0.00,9AF96B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 NURSE STATION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,Window,FLOOR 7 NURSE STATION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.95,5.95,5.95,270.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C2514B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,0.00,90.00,57.30,3.05,0.00,C2514B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 NURSE STATION ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,279.45,279.45,279.45,0.00,180.00,57.30,4.88,0.00,FLOOR 7 NURSE STATION ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 NURSE STATION ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,279.45,279.45,279.45,180.00,0.00,57.30,4.88,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 NURSE STATION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,558.90,558.90,558.90,0.00,90.00,558.90,1.00,0.00,FLOOR 7 NURSE STATION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 OFFICE,8
HeatTransfer Surface,8052A7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,8052A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F5194A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,F5194A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 OFFICE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 OFFICE EXT WALL_WINDOW_1,Window,FLOOR 7 OFFICE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2110A9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,2110A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 OFFICE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,18.29,7.62,0.00,FLOOR 7 OFFICE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 OFFICE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,139.35,139.35,139.35,180.00,0.00,18.29,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 OFFICE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 7 OFFICE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 1,9
HeatTransfer Surface,ECF00B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,ECF00B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7627C1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,0.00,90.00,60.96,3.05,0.00,7627C1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 7 PATIENT 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 7 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 2,9
HeatTransfer Surface,FC17E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,FC17E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2BBB7B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,2BBB7B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 7 PATIENT 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 7 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 3,9
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,0.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,58.71,58.71,58.71,0.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,99F202,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,99F202,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DFCB07,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,DFCB07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 7 PATIENT 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 7 PATIENT 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 4,9
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,180.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,58.71,58.71,58.71,180.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,169E7F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,0.00,90.00,48.16,3.05,0.00,169E7F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,768EBF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,768EBF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 7 PATIENT 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 7 PATIENT 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT CORRIDOR 1,9
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6056F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,6056F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5159C0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,5159C0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 7 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 7 PATIENT CORRIDOR 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT CORRIDOR 2,9
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C92960,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,C92960,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A6316D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,A6316D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 7 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 7 PATIENT CORRIDOR 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 SOIL,7
HeatTransfer Surface,6D43ED,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,6D43ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,476728,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,180.00,90.00,12.19,3.05,0.00,476728,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,32A2AB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,32A2AB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,89096D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,0.00,90.00,12.19,3.05,0.00,89096D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SOIL ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,92.90,92.90,92.90,0.00,180.00,12.19,7.62,0.00,FLOOR 7 SOIL ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 SOIL ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,92.90,92.90,92.90,180.00,0.00,12.19,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,185.81,185.81,185.81,0.00,90.00,185.81,1.00,0.00,FLOOR 7 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 SUPPLY,8
HeatTransfer Surface,E278F5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,E278F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BED8BD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,0.00,90.00,70.10,3.05,0.00,BED8BD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SUPPLY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,90.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SUPPLY EXT WALL_WINDOW_1,Window,FLOOR 7 SUPPLY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,5.95,5.95,5.95,90.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,40D85C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,180.00,90.00,70.10,3.05,0.00,40D85C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SUPPLY ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,341.88,341.88,341.88,0.00,180.00,70.10,4.88,0.00,FLOOR 7 SUPPLY ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 SUPPLY ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,341.88,341.88,341.88,180.00,0.00,70.10,4.88,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 SUPPLY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,683.77,683.77,683.77,0.00,90.00,683.77,1.00,0.00,FLOOR 7 SUPPLY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 CORE,7
HeatTransfer Surface,99FF37,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,90.00,90.00,44.20,3.05,0.00,99FF37,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,217ACF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,217ACF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6F79DE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,6F79DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F6B5B4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,270.00,90.00,44.20,3.05,0.00,F6B5B4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 CORE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,1279.74,1279.74,1279.74,0.00,180.00,28.96,44.20,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 CORE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1279.74,1279.74,1279.74,180.00,0.00,28.96,44.20,0.00,MOB FLOOR 1 CORE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 CORE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2559.48,2559.48,2559.48,0.00,90.00,2559.48,1.00,0.00,MOB FLOOR 1 CORE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 PERIMETER 1,8
HeatTransfer Surface,C4333D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,C4333D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,270.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,Window,MOB FLOOR 1 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,59.46,59.46,59.46,270.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5E97B8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,5E97B8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7B1EBF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,90.00,90.00,44.20,3.05,0.00,7B1EBF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,212.52,212.52,212.52,315.00,180.00,6.47,44.20,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,212.52,212.52,212.52,135.00,0.00,6.47,48.77,0.00,MOB FLOOR 1 PERIMETER 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,425.03,425.03,425.03,0.00,90.00,425.03,1.00,0.00,MOB FLOOR 1 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 PERIMETER 2,8
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,180.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,Window,MOB FLOOR 1 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,46.45,46.45,46.45,180.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A4ABFC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,A4ABFC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,18AFEB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,18AFEB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D4534E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,D4534E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,153.29,153.29,153.29,135.00,180.00,6.47,38.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,153.29,153.29,153.29,180.00,0.00,38.10,6.47,0.00,MOB FLOOR 1 PERIMETER 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 1 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 PERIMETER 3,8
HeatTransfer Surface,51B69E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,51B69E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,90.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,Window,MOB FLOOR 1 PERIMETER 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,59.46,59.46,59.46,90.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,7EA399,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,7EA399,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,281C71,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,270.00,90.00,44.20,3.05,0.00,281C71,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,212.52,212.52,212.52,45.00,180.00,6.47,48.77,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,212.52,212.52,212.52,225.00,0.00,6.47,44.20,0.00,MOB FLOOR 1 PERIMETER 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,425.03,425.03,425.03,0.00,90.00,425.03,1.00,0.00,MOB FLOOR 1 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 CORE,7
HeatTransfer Surface,624A09,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,624A09,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,901103,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,901103,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F05633,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,F05633,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7D0015,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,7D0015,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 CORE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,1147.35,1147.35,1147.35,0.00,180.00,28.96,39.62,0.00,MOB FLOOR 2-4 CORE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 CORE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1147.35,1147.35,1147.35,180.00,0.00,28.96,39.62,0.00,MOB FLOOR 2-4 CORE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 CORE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2294.71,2294.71,2294.71,0.00,90.00,2294.71,1.00,0.00,MOB FLOOR 2-4 CORE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 1,8
HeatTransfer Surface,F49FB8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,F49FB8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,270.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,59.46,59.46,59.46,270.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,48B8D5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,48B8D5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6C038F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,6C038F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,270.00,180.00,39.62,6.47,0.00,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,202.06,202.06,202.06,135.00,0.00,6.47,48.77,0.00,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 2-4 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 2,8
HeatTransfer Surface,22DFD3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,22DFD3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5C8F00,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,5C8F00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CB6646,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,CB6646,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,180.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,46.45,46.45,46.45,180.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,135.00,180.00,6.47,38.10,0.00,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,153.29,153.29,153.29,180.00,0.00,38.10,6.47,0.00,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 2-4 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 3,8
HeatTransfer Surface,F32DF0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,F32DF0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5CF66E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,5CF66E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,46E2F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,46E2F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,90.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,59.46,59.46,59.46,90.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,45.00,180.00,6.47,48.77,0.00,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,202.06,202.06,202.06,225.00,0.00,6.47,39.62,0.00,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 2-4 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 4,8
HeatTransfer Surface,2EB1A9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,2EB1A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,646AAF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,646AAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,707708,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,707708,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,0.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 4 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,46.45,46.45,46.45,0.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,0.00,180.00,28.96,6.47,0.00,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,153.29,153.29,153.29,180.00,0.00,28.96,6.47,0.00,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 2-4 PERIMETER 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 CORE,7
HeatTransfer Surface,87E4BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,87E4BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,342B6E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,342B6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,17DA3B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,17DA3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DFCFC3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,DFCFC3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 CORE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,1147.35,1147.35,1147.35,0.00,180.00,28.96,39.62,0.00,MOB FLOOR 5 CORE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 CORE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,1147.35,1147.35,1147.35,180.00,0.00,28.96,39.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.40E-003,1.00,4
HeatTransfer Surface,MOB FLOOR 5 CORE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2294.71,2294.71,2294.71,0.00,90.00,2294.71,1.00,0.00,MOB FLOOR 5 CORE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 1,8
HeatTransfer Surface,341BF3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,341BF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,270.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,59.46,59.46,59.46,270.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DB0BBA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,DB0BBA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,910237,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,910237,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,270.00,180.00,39.62,6.47,0.00,MOB FLOOR 5 PERIMETER 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,202.06,202.06,202.06,135.00,0.00,6.47,48.77,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,7.23E-007,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 5 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 2,8
HeatTransfer Surface,A3D9FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,A3D9FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,14F530,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,14F530,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BBD9AC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,BBD9AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,180.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,46.45,46.45,46.45,180.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,135.00,180.00,6.47,38.10,0.00,MOB FLOOR 5 PERIMETER 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,153.29,153.29,153.29,180.00,0.00,38.10,6.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 5 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 3,8
HeatTransfer Surface,AB5F35,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,AB5F35,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9563EE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,9563EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,112B33,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,112B33,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,90.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,59.46,59.46,59.46,90.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,45.00,180.00,6.47,48.77,0.00,MOB FLOOR 5 PERIMETER 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,202.06,202.06,202.06,225.00,0.00,6.47,39.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,3.74E-003,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 5 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 4,8
HeatTransfer Surface,FCB84A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,FCB84A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,843462,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,843462,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F6C992,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,F6C992,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,0.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 4 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,46.45,46.45,46.45,0.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,0.00,180.00,28.96,6.47,0.00,MOB FLOOR 5 PERIMETER 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 5 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,153.29,153.29,153.29,180.00,0.00,28.96,6.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.93E-003,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 5 PERIMETER 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,CHICAGO ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-20.60,0.00,DefaultMultipliers,99063,270,4.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  7
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,FLOOR 1 CAFE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0943278807E-002,0.2039343133,Pass,Pass,4.5686808280E-002,0.1520471307,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.2110707672E-003,1.9004810289E-002,Pass,Pass,4.2458544887E-002,0.1338246130,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CONFERENCE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8059290017E-002,0.2352175978,Pass,Pass,3.0129625709E-002,0.2108299564,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DINING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0619627451E-002,0.2254315367,Pass,Pass,5.1213883618E-002,0.1784891367,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.7513939102E-003,3.3415609857E-002,Pass,Pass,2.9364294994E-003,1.8751293768E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 EXAM,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.9030492287E-002,0.1766996900,Pass,Pass,0.3393498325,2.9115035864,Pass,Pass
 Warmup Convergence Information,FLOOR 1 FOOD STORAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.0717232657E-002,7.6894991082E-002,Pass,Pass,9.3308107201E-003,2.0813265634E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 GAS STORAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.8153923921E-003,3.9213323374E-002,Pass,Pass,6.2528834283E-003,3.5865540574E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IMAGING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.8748795496E-003,3.2427098804E-002,Pass,Pass,2.0474625060E-002,7.7220199907E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 KITCHEN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9217570411E-002,8.5781207336E-002,Pass,Pass,0.1617438533,0.7102137443,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.3172781031E-003,2.4840973984E-002,Pass,Pass,2.9260121777E-002,0.1092493161,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0075838640E-003,3.5844660139E-002,Pass,Pass,7.5158982018E-003,4.8765557608E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAUNDRY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3475413384E-002,6.9558480020E-002,Pass,Pass,0.1497314623,0.6772432071,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.1861451437E-003,2.2457739182E-002,Pass,Pass,2.2807395703E-003,1.2144628392E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.1333609457E-003,9.1688514959E-003,Pass,Pass,9.4736408088E-002,0.9089615392,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8425014425E-002,0.2406650711,Pass,Pass,8.5787936005E-002,0.7951709055,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8842645652E-002,0.2280733409,Pass,Pass,2.2590441071E-002,0.1633235108,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7980895202E-002,0.2358040851,Pass,Pass,0.1533159985,0.8537022349,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9663805263E-002,0.2483960285,Pass,Pass,9.0249142828E-002,0.3963402044,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.4917689849E-002,0.1998302222,Pass,Pass,2.5139125392E-002,0.1203338122,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9662700310E-002,0.2579226216,Pass,Pass,1.9007902971E-002,0.1267369573,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8403010264E-002,0.2310130737,Pass,Pass,1.5832982211E-002,0.1002549452,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9586299372E-002,0.2444770653,Pass,Pass,1.6313624912E-002,0.1040898235,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PATIENT,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.9118839157E-003,2.4333153379E-002,Pass,Pass,5.5978660049E-003,3.1255931505E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHARMACY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.5771681289E-003,2.0040943296E-002,Pass,Pass,4.5313784656E-002,0.1615330111,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHYSICAL THERAPY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.6289919004E-002,9.1284733261E-002,Pass,Pass,4.0102590100E-002,0.2317979279,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEIVING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0013724896E-002,0.2580722619,Pass,Pass,2.4197609790E-002,0.1667557291,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.1004221058E-003,3.3099416590E-002,Pass,Pass,1.5956470967E-003,8.6127428713E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.8383764797E-003,3.2271559004E-002,Pass,Pass,2.0875780187E-002,7.7181471879E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.1454066338E-002,0.1275251464,Pass,Pass,1.9785538080E-002,8.7479376546E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 WAITING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.2334788787E-003,1.8696870223E-002,Pass,Pass,4.3218828043E-002,0.1360441146,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CHAPEL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7789253727E-002,0.2087874327,Pass,Pass,1.5082785283E-002,9.7151042934E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7348789091E-003,1.9663537439E-002,Pass,Pass,2.4355715977E-003,1.2791951484E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.0088919178E-003,2.9316530556E-002,Pass,Pass,2.7573128135E-002,0.1063364434,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CORRIDOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.0743829311E-003,1.0101577448E-002,Pass,Pass,4.3617621519E-003,2.3432289625E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.2775234403E-003,3.5776481762E-002,Pass,Pass,3.0515613345E-003,1.8983166364E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7735673567E-002,0.2071836031,Pass,Pass,1.9270208765E-002,0.1305842028,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8563585425E-002,0.2175100358,Pass,Pass,0.1735590662,1.3574956880,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.8209120950E-002,0.1662584073,Pass,Pass,2.3972622831E-002,8.9598295483E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9342701572E-002,0.2437095111,Pass,Pass,0.1112814616,0.3850414302,Pass,Pass
 Warmup Convergence Information,FLOOR 2 GIFT SHOP,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9246944443E-002,0.2420370294,Pass,Pass,2.2237952330E-002,0.1393746160,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.5248490335E-003,3.2694617006E-002,Pass,Pass,2.8816175436E-003,1.5229794088E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.2574581316E-003,3.7947045339E-002,Pass,Pass,1.5914795095E-003,8.2329705200E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0699284742E-002,5.2308753469E-002,Pass,Pass,3.3999236138E-003,1.6696674348E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.9988719283E-003,2.5927652281E-002,Pass,Pass,2.6316181422E-003,1.3728185861E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.8619234807E-003,2.3910244051E-002,Pass,Pass,5.5636264599E-003,3.0783640464E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOCKERS,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.8627601206E-003,2.9667617240E-002,Pass,Pass,2.9590412881E-003,1.5529543508E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8748402961E-003,1.6522097473E-002,Pass,Pass,2.2060408217E-002,8.6327387767E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.6698491823E-003,4.1581619853E-002,Pass,Pass,1.8039070236E-003,1.0170604816E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.1961590409E-003,1.6131498437E-002,Pass,Pass,2.0824232018E-003,1.1172227992E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.8148498317E-003,2.4081522213E-002,Pass,Pass,3.0426436724E-003,1.9299069539E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0157452504E-002,0.2351377062,Pass,Pass,1.0346921054,11.3785068292,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0020713980E-002,0.2587994105,Pass,Pass,4.5384551361E-002,0.3411699439,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.4358872920E-002,0.1460841798,Pass,Pass,2.0925216685E-002,7.6222532452E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8895086300E-002,0.2383279811,Pass,Pass,1.8400643342E-002,0.1109178510,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OPERATING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.2198543493E-002,5.2940947019E-002,Pass,Pass,6.5579140884E-003,2.7946610865E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PACU,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0831936020E-003,3.6094462905E-002,Pass,Pass,9.2264800810E-003,6.0182770170E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.2203963469E-003,2.8176374561E-002,Pass,Pass,1.4355767683E-003,7.5908534908E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.4985808655E-003,2.3727698282E-002,Pass,Pass,2.5112582818E-003,1.3092648388E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.3418233210E-002,0.1165287963,Pass,Pass,2.3575213101E-002,0.1619524924,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.4592598417E-003,3.4459144853E-002,Pass,Pass,3.9565533525E-002,0.2216391037,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.7628165551E-003,3.8782923471E-002,Pass,Pass,2.5554376803E-003,1.4352685222E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.7590316679E-003,4.5466297903E-002,Pass,Pass,3.0532982309E-003,1.7252784994E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.8085136222E-003,4.6045033485E-002,Pass,Pass,2.9726766506E-003,1.5747362443E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.7730818910E-003,2.9226006330E-002,Pass,Pass,3.0367525189E-003,1.5921115569E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.9847072806E-003,4.8610119209E-002,Pass,Pass,3.2777799856E-002,9.7651284906E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STERILIZING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.4388491102E-003,3.6738346321E-002,Pass,Pass,3.2017229237E-003,1.7055621772E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0142892917E-002,0.2324838511,Pass,Pass,0.3560996501,3.3102122569,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.4770689617E-002,0.1480093970,Pass,Pass,2.1386175886E-002,7.4159677765E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRAUMA,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.4687651923E-002,7.1103693420E-002,Pass,Pass,2.7459123346E-002,8.0160220746E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRIAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0809320155E-002,5.1130003497E-002,Pass,Pass,3.9405783709E-003,1.9006980644E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WAITING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.8807661740E-003,3.2385872952E-002,Pass,Pass,1.5069477153E-003,7.7800770738E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.4407834091E-003,2.6315252931E-002,Pass,Pass,2.8851317614E-002,0.1133587585,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.9316969634E-003,3.9553109350E-002,Pass,Pass,1.9164438908E-003,1.1507159651E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 EXAM,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9497154869E-002,0.2489211915,Pass,Pass,0.4456273354,4.7383808192,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ICU,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.7163714799E-003,3.7698511876E-002,Pass,Pass,1.9195799098E-003,1.0762118000E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.1740264863E-003,1.8289685832E-002,Pass,Pass,8.2175588996E-003,5.5540524282E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.4499763294E-003,3.5064599286E-002,Pass,Pass,1.8831833184E-003,1.0743068270E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSERY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.1137884544E-003,3.3415250107E-002,Pass,Pass,2.1278967568E-003,1.2032047765E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9243431919E-002,0.2420660589,Pass,Pass,2.1063773619E-002,0.1304813706,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OPERATING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1123556879E-002,5.1438997518E-002,Pass,Pass,5.2610287776E-003,2.3177038907E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.9978793584E-003,3.3403240473E-002,Pass,Pass,2.2028817123E-003,1.3562708704E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0005587759E-003,3.3396332717E-002,Pass,Pass,2.2017423804E-003,1.3553226161E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.5357123399E-003,3.1715247820E-002,Pass,Pass,3.5454810040E-003,2.2060863458E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0753573728E-003,3.3759575824E-002,Pass,Pass,2.1823175131E-003,1.3398942031E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.2962706136E-003,1.3605450146E-002,Pass,Pass,7.3231273860E-003,4.9967293386E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.2626856227E-003,1.3476066812E-002,Pass,Pass,7.2390290230E-003,4.9483429589E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PROCEDURE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.4951479056E-002,0.1882547358,Pass,Pass,1.8474182240E-002,0.1042485158,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.0491883411E-003,4.4281164855E-002,Pass,Pass,3.4125415023E-002,0.1077201049,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SUPPLY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.1025773859E-003,2.3813717388E-002,Pass,Pass,1.3681215373E-002,9.4829890049E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TRIAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.3992258512E-003,4.4760954695E-002,Pass,Pass,3.7611506942E-003,1.8501118032E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WAITING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.2000606137E-003,3.4712292395E-002,Pass,Pass,2.2217066683E-003,1.2437060209E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.4407834090E-003,2.6315252931E-002,Pass,Pass,2.8851317613E-002,0.1133587585,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.9505269606E-003,3.9639841961E-002,Pass,Pass,1.8994133490E-003,1.1404691025E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 NURSE STATION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.1764933287E-003,1.8291230688E-002,Pass,Pass,8.0847402221E-003,5.4596298780E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 OFFICE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0747110821E-002,0.2600202020,Pass,Pass,3.0418287670E-002,0.2086255199,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0138702050E-003,3.3471399766E-002,Pass,Pass,2.1821943182E-003,1.3433577940E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0163238624E-003,3.3463522634E-002,Pass,Pass,2.1813816516E-003,1.3426143576E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0968569940E-003,3.3832704949E-002,Pass,Pass,2.1581527044E-003,1.3246450547E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0941567153E-003,3.3838589083E-002,Pass,Pass,2.1590895432E-003,1.3254505293E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.2972341631E-003,1.3602217255E-002,Pass,Pass,7.2320826475E-003,4.9305591166E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.2637733197E-003,1.3472840668E-002,Pass,Pass,7.1456464069E-003,4.8803944820E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.0491883410E-003,4.4281164855E-002,Pass,Pass,3.4125415023E-002,0.1077201049,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SUPPLY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.1019347153E-003,2.3804818642E-002,Pass,Pass,1.3523414606E-002,9.3614088224E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.3610263621E-003,2.4474486230E-002,Pass,Pass,3.4380578135E-003,2.0097146959E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.4300663547E-003,4.3355042489E-002,Pass,Pass,1.8008525587E-003,9.8626285552E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 NURSE STATION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.3299356055E-003,2.3070434169E-002,Pass,Pass,2.5773539153E-003,1.5383644209E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 OFFICE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0067165109E-002,0.2491132825,Pass,Pass,2.0076244543E-002,0.1233230457,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.5414621551E-003,3.5566791374E-002,Pass,Pass,1.8327402791E-003,1.0426523305E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.5316760861E-003,3.5474116268E-002,Pass,Pass,1.8276825436E-003,1.0408745450E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.6119626729E-003,3.5820667317E-002,Pass,Pass,1.8172016035E-003,1.0346100167E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.6510394426E-003,3.6430784875E-002,Pass,Pass,1.8487704362E-003,1.0472185630E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.1589981084E-003,1.6520346448E-002,Pass,Pass,2.0481319555E-003,1.2789689996E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.1327828475E-003,1.6403824185E-002,Pass,Pass,2.0346906200E-003,1.2724403659E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.6723529472E-003,3.9415923360E-002,Pass,Pass,5.5973944841E-003,2.7975583158E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SUPPLY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.4103984796E-003,2.3938403398E-002,Pass,Pass,2.7683552107E-003,1.6380498914E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 CORE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.5221527386E-002,0.1944892346,Pass,Pass,2.5317161883E-002,0.1197905675,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9871089811E-002,0.2430669635,Pass,Pass,1.7999943079E-002,0.1157835803,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9507163939E-002,0.2401844673,Pass,Pass,1.6817518839E-002,0.1038850013,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0147815826E-002,0.2476979671,Pass,Pass,1.8258587530E-002,0.1180376310,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 CORE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.5777160943E-002,0.1570914525,Pass,Pass,2.1764170631E-002,8.3525931304E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9547075949E-002,0.2309519611,Pass,Pass,1.5181743797E-002,9.1416421448E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9521598293E-002,0.2292409458,Pass,Pass,1.5065103291E-002,8.8813329637E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9569711970E-002,0.2352135963,Pass,Pass,1.5728996757E-002,9.5567291936E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.1132748123E-002,0.2595747152,Pass,Pass,1.6566678862E-002,0.1036517747,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 CORE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0124807054E-002,0.2573054973,Pass,Pass,0.2561104908,2.6446982569,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7832059452E-002,0.2207047902,Pass,Pass,1.2031814893E-002,6.5099474045E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6980052620E-002,0.2040467400,Pass,Pass,1.1264849014E-002,5.8893668064E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8871196596E-002,0.2313058027,Pass,Pass,1.2602832998E-002,6.9608727944E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9786742721E-002,0.2486740858,Pass,Pass,1.3212043453E-002,7.4963599967E-002,Pass,Pass
Environment,CHICAGO ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.20,10.70,DefaultMultipliers,99063,230,5.3,1.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,FLOOR 1 CAFE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.9536199137E-002,0.2295090195,Pass,Pass,4.5940321763E-003,2.5458746014E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.1930086418E-003,1.4694428732E-003,Pass,Pass,5.5009425520E-003,2.1962412809E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CONFERENCE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1937578412E-002,0.2426822193,Pass,Pass,4.9233321250E-002,0.3274731006,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DINING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.9955902770E-002,0.2468353023,Pass,Pass,6.0062362668E-003,3.5081701247E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3001891298E-003,1.8133341303E-003,Pass,Pass,1.1033315726E-002,2.6324826466E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1608128647E-002,0.2482825323,Pass,Pass,2.8315819906E-002,0.1719796974,Pass,Pass
 Warmup Convergence Information,FLOOR 1 FOOD STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.4099754430E-003,1.4501399660E-002,Pass,Pass,5.7335246289E-004,1.8771498460E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 GAS STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.6084578794E-003,3.0995471667E-003,Pass,Pass,6.7418115784E-003,1.5076839247E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IMAGING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8601378078E-003,2.5258346549E-003,Pass,Pass,7.7746876357E-003,3.3363406935E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 KITCHEN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.0224798812E-002,6.0840648109E-002,Pass,Pass,1.1442559028E-003,2.9561259843E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.1880515385E-003,2.0069238365E-003,Pass,Pass,6.1972030309E-003,2.5408168357E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.7638268718E-003,1.9313345627E-003,Pass,Pass,7.0850606538E-003,2.5168362997E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAUNDRY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.6706121909E-002,0.1157322201,Pass,Pass,3.5768243729E-002,0.1366564581,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.7705217750E-003,2.8229340217E-003,Pass,Pass,1.0716165891E-002,2.5524849410E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,8.1275275110E-004,7.0795039933E-004,Pass,Pass,3.3579022557E-003,1.4923508790E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.5515477363E-002,0.1479548588,Pass,Pass,2.0608683992E-002,0.1164484191,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0516775652E-002,0.2289597795,Pass,Pass,4.6576526476E-002,0.3097950150,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.1738507485E-002,0.1242424007,Pass,Pass,1.4514480517E-002,9.1098060008E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.9314968941E-002,0.1704495625,Pass,Pass,2.2448792044E-002,0.1498169103,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.9395244509E-002,0.1106206604,Pass,Pass,1.1399111883E-002,7.5240821186E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8052466052E-002,0.2129147628,Pass,Pass,4.1096105557E-002,0.2857362251,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1533260750E-002,0.2768712838,Pass,Pass,5.4454214795E-002,0.3189305157,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1618890837E-002,0.2571323866,Pass,Pass,5.6857942794E-002,0.3535335016,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PATIENT,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.4470617197E-003,2.5770855133E-003,Pass,Pass,8.8635113826E-003,1.5192085449E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHARMACY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3244877158E-003,1.8844413739E-003,Pass,Pass,5.1492294013E-003,2.1219276851E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHYSICAL THERAPY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2361997630E-002,0.2401596824,Pass,Pass,2.5412028321E-002,0.1588531531,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEIVING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.1364956235E-002,0.1802432783,Pass,Pass,2.2750046270E-002,0.1326205621,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.6179647714E-003,3.3479996814E-003,Pass,Pass,1.7509292861E-002,2.3086976042E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.7224322519E-003,8.2991154322E-003,Pass,Pass,1.7994022510E-003,5.5804414799E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.1099780907E-002,0.1279208764,Pass,Pass,1.0831187757E-002,7.5913588399E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.9660181630E-003,1.5471549183E-003,Pass,Pass,6.1495659807E-003,3.0105998250E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CHAPEL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1884515942E-002,0.2394086480,Pass,Pass,6.9814026406E-002,0.4469588117,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.1762776503E-003,1.8383757185E-003,Pass,Pass,8.6507435733E-003,1.8554355327E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.4190409638E-003,1.5713625848E-003,Pass,Pass,5.5256449780E-003,2.0995367468E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CORRIDOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.5979808278E-003,9.9405551103E-004,Pass,Pass,3.6658124447E-003,4.5960720045E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.4690353551E-003,1.9822253584E-003,Pass,Pass,1.1123178289E-002,2.4314031512E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1490206404E-002,0.2241124185,Pass,Pass,3.3093035529E-002,0.1704699419,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1087636957E-002,0.2304494722,Pass,Pass,3.6445998402E-002,0.2398779512,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2403735977E-002,0.2286130464,Pass,Pass,2.1260536076E-002,0.1315831813,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1137180204E-002,0.2468812403,Pass,Pass,2.9605182262E-002,0.1922017296,Pass,Pass
 Warmup Convergence Information,FLOOR 2 GIFT SHOP,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1191673099E-002,0.2340331993,Pass,Pass,8.3252666045E-002,0.5087315333,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.9488077674E-003,3.1139693895E-003,Pass,Pass,9.3389212617E-003,3.0641857041E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.9874914636E-003,3.4089794008E-003,Pass,Pass,1.1932792419E-002,2.8963811054E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6364095469E-003,2.6590423303E-003,Pass,Pass,9.6953054314E-003,2.9333565697E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.1380870133E-003,2.3096429811E-003,Pass,Pass,8.2868791435E-003,2.2201895595E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.9370037518E-003,1.8512393533E-003,Pass,Pass,6.5296277502E-003,2.3281413545E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOCKERS,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,8.0273504457E-003,8.1346911071E-003,Pass,Pass,8.2250477290E-003,8.7254721793E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,9.7353378168E-004,8.0356703373E-004,Pass,Pass,3.4646373933E-003,1.4519400488E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.7733555395E-003,2.4357585829E-003,Pass,Pass,2.1665360311E-002,2.0566644075E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.8322641292E-003,1.3133826393E-003,Pass,Pass,8.9558559153E-003,1.3561578402E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.9367169115E-003,1.3540968990E-003,Pass,Pass,8.3504503902E-003,1.5067485410E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0087455556E-002,0.2219803736,Pass,Pass,7.5787491386E-002,0.5186314629,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.9421762348E-002,0.2258210412,Pass,Pass,4.4656019883E-002,0.3509530561,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8674145778E-002,0.1692169560,Pass,Pass,2.8403220724E-002,0.2137641258,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1370655836E-002,0.2366027973,Pass,Pass,6.6807177936E-002,0.4357954381,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.5742134948E-003,3.3279659990E-003,Pass,Pass,7.3477142501E-003,1.9537407527E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PACU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.5423175632E-003,2.4180135063E-003,Pass,Pass,7.3942404404E-003,2.1972067629E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6098675723E-003,2.5662823421E-003,Pass,Pass,1.4106354585E-002,1.4125799513E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.7782125320E-003,2.7530905050E-003,Pass,Pass,9.1395589692E-003,1.3460286731E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2693139628E-002,0.2464800730,Pass,Pass,1.1933968591E-002,4.8074598657E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.3062404118E-002,0.2475686579,Pass,Pass,1.0753622690E-002,5.2497313693E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.6684306141E-003,2.0625772950E-003,Pass,Pass,1.3057635042E-002,2.3522391469E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.6085517832E-003,3.9349376925E-003,Pass,Pass,1.7776796423E-002,2.1312755592E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,6.4363932937E-003,3.8357920668E-003,Pass,Pass,1.6541078524E-002,1.1997673002E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.5152267271E-003,5.9452226808E-003,Pass,Pass,7.8981690179E-003,7.8903361159E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.8668521332E-003,8.2097894951E-003,Pass,Pass,2.1048236097E-003,6.1375375008E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STERILIZING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.9674706853E-003,3.3825896694E-003,Pass,Pass,8.9586512873E-003,3.1012816243E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0709998059E-002,0.2268322146,Pass,Pass,4.4076187406E-002,0.3197864026,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0414678267E-002,0.1908707919,Pass,Pass,2.7277052955E-002,0.2106847686,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRAUMA,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.5511651351E-003,3.4691177334E-003,Pass,Pass,5.0778970279E-003,1.9356857527E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.4332501404E-003,3.1730069754E-003,Pass,Pass,1.0479315101E-002,1.0314224520E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.3388225605E-003,2.9705743761E-003,Pass,Pass,1.6274958404E-002,2.2034906217E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3723359968E-003,1.5068737411E-003,Pass,Pass,5.4645747121E-003,2.1006630521E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0899400909E-003,2.2203671021E-003,Pass,Pass,1.3689960574E-002,2.1402107007E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1315005377E-002,0.2331657785,Pass,Pass,3.4028021891E-002,0.2192102356,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ICU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0119013311E-003,2.4686743557E-003,Pass,Pass,1.4461176364E-002,2.1944850770E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.5730347940E-003,1.1443722733E-003,Pass,Pass,6.6220031191E-003,1.5391927759E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.1186739104E-003,2.2412879501E-003,Pass,Pass,1.5904558448E-002,1.3855653427E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSERY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.8482462955E-003,2.2927709276E-003,Pass,Pass,1.5994770231E-002,2.1150348105E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1909908904E-002,0.2377820862,Pass,Pass,6.9276424917E-002,0.4439666040,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.4916850287E-003,3.4577282192E-003,Pass,Pass,9.9922177431E-003,1.8568660896E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.7416518796E-003,2.7019354803E-003,Pass,Pass,1.3410813439E-002,1.2885399033E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8122793624E-003,2.6384608734E-003,Pass,Pass,1.0358836555E-002,1.4993230822E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.5977967463E-003,2.5001310868E-003,Pass,Pass,8.9927636454E-003,1.3925592884E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6066168691E-003,2.4787159333E-003,Pass,Pass,1.3530347970E-002,1.2729608585E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.4427011854E-003,1.1074837602E-003,Pass,Pass,4.6913324731E-003,5.0676437212E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.3467162078E-003,1.0510531883E-003,Pass,Pass,4.6394818152E-003,5.0663553238E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PROCEDURE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2465266762E-002,0.2444370067,Pass,Pass,1.5127007227E-002,5.4756348052E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.9028520906E-003,8.7514572030E-003,Pass,Pass,2.1318315013E-003,6.5469255022E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.4156411135E-003,1.5822381208E-003,Pass,Pass,4.7741354486E-003,1.2649815050E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.1453785756E-003,2.9420958379E-003,Pass,Pass,6.8606627098E-003,1.1217104962E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0988963493E-003,2.2516126954E-003,Pass,Pass,1.2745504672E-002,2.5448803828E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3723359968E-003,1.5068737412E-003,Pass,Pass,5.4645747121E-003,2.1006630521E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0688408821E-003,2.2361390639E-003,Pass,Pass,1.3621642729E-002,2.1424764953E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.5019819117E-003,1.0929434824E-003,Pass,Pass,6.6315435456E-003,1.5284028318E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0128282847E-002,0.2267807752,Pass,Pass,4.7457681786E-002,0.3629541468,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8445050087E-003,2.4997085710E-003,Pass,Pass,1.3407622598E-002,1.2748834951E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.7777450457E-003,2.6068754301E-003,Pass,Pass,1.0291243969E-002,1.5084525337E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1324929114E-003,2.8354232445E-003,Pass,Pass,1.1438182257E-002,1.3984415385E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.4454375146E-003,2.3895122414E-003,Pass,Pass,1.3579307275E-002,1.2646190057E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.5600165827E-003,1.1614755983E-003,Pass,Pass,4.7350023223E-003,5.2332759469E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.5600003083E-003,1.1614786572E-003,Pass,Pass,4.7350193561E-003,5.2333002720E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.9053663166E-003,8.7517553966E-003,Pass,Pass,2.1314704082E-003,6.5462846701E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.5802320482E-003,1.6601382968E-003,Pass,Pass,4.7741056864E-003,1.2734773693E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.0960792438E-003,1.7445086866E-003,Pass,Pass,8.2099218332E-003,1.8814502982E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6318453249E-003,2.5942066553E-003,Pass,Pass,1.6509831879E-002,2.2298793896E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.2618489104E-003,1.7887809740E-003,Pass,Pass,1.0348931440E-002,1.3546487378E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0894749528E-002,0.2216388558,Pass,Pass,0.4079498311,4.1420460620,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2781226581E-003,2.3918374969E-003,Pass,Pass,1.6621744591E-002,1.3081052205E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.3933857135E-003,2.3067393464E-003,Pass,Pass,1.3665334478E-002,1.5621341902E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2366082617E-003,2.5011206251E-003,Pass,Pass,1.4942694530E-002,1.4358996389E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0885321593E-003,2.3125554267E-003,Pass,Pass,1.6910190568E-002,1.2987686213E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.3023099396E-003,1.0545273955E-003,Pass,Pass,9.9739087278E-003,4.5115860910E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.3023856981E-003,1.0544432808E-003,Pass,Pass,9.9739080765E-003,4.5116233552E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,6.4236000076E-003,5.9652014906E-003,Pass,Pass,6.9274867873E-003,7.9565162034E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.2902005067E-003,1.6009123004E-003,Pass,Pass,7.6738879910E-003,1.1195019386E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.2867584605E-002,7.0443047208E-002,Pass,Pass,7.0292106956E-003,4.3407868285E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.5276987650E-002,0.2272409742,Pass,Pass,4.9371470823E-002,0.2844781981,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1840435102E-002,0.2499974893,Pass,Pass,5.7592147867E-002,0.3575939364,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1568979432E-002,0.2464566717,Pass,Pass,5.4599727542E-002,0.3436159078,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3731962930E-002,0.1210536570,Pass,Pass,1.7172669277E-002,0.1139922390,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.4571529808E-002,0.2291167751,Pass,Pass,5.0347832949E-002,0.2747509084,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2281231362E-002,0.2566159548,Pass,Pass,6.1587298881E-002,0.3815408473,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1396825437E-002,0.2567752387,Pass,Pass,5.7934669301E-002,0.3582123479,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6004056483E-002,0.1849923470,Pass,Pass,3.5748258247E-002,0.2255939621,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.4498974277E-002,0.1309103098,Pass,Pass,1.7673784111E-002,0.1052002917,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.8475852717E-002,0.2272539506,Pass,Pass,7.0266320127E-002,0.4182101621,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2603390621E-002,0.2552079337,Pass,Pass,7.6129069313E-002,0.4604211916,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1504813660E-002,0.2491687892,Pass,Pass,8.5473288225E-002,0.5153691693,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.5319387813E-002,0.2099659059,Pass,Pass,7.6365770353E-002,0.5203447199,Pass,Pass
Environment,CHICAGO ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.20,10.70,DefaultMultipliers,99063,230,5.3,1.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,FLOOR 1 CAFE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.9536542733E-002,0.2295089344,Pass,Pass,4.5940305092E-003,2.5458750539E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.1933840095E-003,1.4691408243E-003,Pass,Pass,5.5009606124E-003,2.1962351209E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CONFERENCE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1657531831E-002,0.2415577481,Pass,Pass,5.2825226986E-002,0.3598108531,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DINING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0069903985E-002,0.2483435462,Pass,Pass,6.0591674761E-003,3.5391554868E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.7609515512E-003,1.9666235584E-003,Pass,Pass,1.1253149658E-002,2.6808669286E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1481423586E-002,0.2492759028,Pass,Pass,2.8756510690E-002,0.1746346314,Pass,Pass
 Warmup Convergence Information,FLOOR 1 FOOD STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.4096619327E-003,1.4501071473E-002,Pass,Pass,5.7336111002E-004,1.8771603632E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 GAS STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.6070017694E-003,3.3655573798E-003,Pass,Pass,6.8125030603E-003,1.5298085438E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IMAGING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8601294900E-003,2.5249646293E-003,Pass,Pass,7.7747444751E-003,3.3363016642E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 KITCHEN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.0224884449E-002,6.0840780341E-002,Pass,Pass,1.1442584505E-003,2.9561383512E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1912127157E-003,2.0062454696E-003,Pass,Pass,6.1977075046E-003,2.5409363780E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.4611390154E-003,1.7566772620E-003,Pass,Pass,7.1151519808E-003,2.5425220591E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAUNDRY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6332587524E-002,0.1150274235,Pass,Pass,3.5958059373E-002,0.1375615056,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.2178340150E-003,1.9104008042E-003,Pass,Pass,1.1037252352E-002,2.6106080327E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,8.1281049911E-004,7.0799231807E-004,Pass,Pass,3.3579157238E-003,1.4923526534E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6502094221E-002,0.1549590141,Pass,Pass,2.2426383695E-002,0.1305946857,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0660324962E-002,0.2305807657,Pass,Pass,5.2748276955E-002,0.3601209425,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.2513372782E-002,0.1279323448,Pass,Pass,1.5244593998E-002,9.6591689894E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9854253780E-002,0.1737296097,Pass,Pass,2.3366693878E-002,0.1574223163,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.9229795038E-002,0.1107383640,Pass,Pass,1.1381574750E-002,7.5286497142E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0129161457E-002,0.2272789970,Pass,Pass,5.2239607608E-002,0.3847908010,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1549605216E-002,0.2777445507,Pass,Pass,5.9858679780E-002,0.3650613196,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1611232449E-002,0.2624302407,Pass,Pass,6.5210433087E-002,0.4212932364,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PATIENT,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3733306639E-003,2.5841814720E-003,Pass,Pass,8.8956735150E-003,1.5282289810E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHARMACY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3217187036E-003,1.8856170594E-003,Pass,Pass,5.1485121751E-003,2.1219547644E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHYSICAL THERAPY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2362024593E-002,0.2401597035,Pass,Pass,2.5412012253E-002,0.1588528405,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEIVING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3269315832E-002,0.1931932718,Pass,Pass,2.6050504146E-002,0.1597875508,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8083467777E-003,2.7164791549E-003,Pass,Pass,1.8028397648E-002,2.3960772311E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.7223291275E-003,8.2988755568E-003,Pass,Pass,1.7994528806E-003,5.5805483686E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.1099890629E-002,0.1279209731,Pass,Pass,1.0831220025E-002,7.5913549267E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.9655873463E-003,1.5468052150E-003,Pass,Pass,6.1495824962E-003,3.0106008767E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CHAPEL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1864783461E-002,0.2434184831,Pass,Pass,7.6833203845E-002,0.4961470163,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.5549600645E-003,1.9823983291E-003,Pass,Pass,8.7701352992E-003,1.8709540203E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.4191197961E-003,1.5711420314E-003,Pass,Pass,5.5256457074E-003,2.0995325155E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CORRIDOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6654067980E-003,1.0729401731E-003,Pass,Pass,3.7378335713E-003,4.7799470206E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3476363149E-003,1.8833687101E-003,Pass,Pass,1.1269342056E-002,2.4720045028E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1030816569E-002,0.2263143659,Pass,Pass,3.5315781623E-002,0.1845985659,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1093446332E-002,0.2314852556,Pass,Pass,3.7846839461E-002,0.2506443775,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2404569599E-002,0.2286131909,Pass,Pass,2.1260576091E-002,0.1315834065,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0951774626E-002,0.2478086661,Pass,Pass,3.0116051215E-002,0.1955992177,Pass,Pass
 Warmup Convergence Information,FLOOR 2 GIFT SHOP,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1534238367E-002,0.2368419932,Pass,Pass,7.0236698321E-002,0.4798635291,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8999099236E-003,3.1157918413E-003,Pass,Pass,9.4033608104E-003,3.0849353576E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.8091898426E-003,3.2098808801E-003,Pass,Pass,1.2155282041E-002,2.9572871267E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.7491160844E-003,2.8507354926E-003,Pass,Pass,9.8265413771E-003,2.9881637733E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1511400425E-003,2.4161285620E-003,Pass,Pass,8.3939711279E-003,2.2470536342E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4945708313E-003,1.9778997521E-003,Pass,Pass,6.5285801728E-003,2.3218456791E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOCKERS,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,9.2092078059E-003,8.6579297111E-003,Pass,Pass,8.4087994834E-003,8.5631835511E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,9.7356781739E-004,8.0358035422E-004,Pass,Pass,3.4646422400E-003,1.4519407301E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4582992174E-003,2.6311558317E-003,Pass,Pass,2.3402914710E-002,2.2310497682E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.0154870650E-003,1.5332136659E-003,Pass,Pass,9.2218365638E-003,1.4167758196E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6725944430E-003,1.1955904658E-003,Pass,Pass,8.5820848677E-003,1.5548086919E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0601406430E-002,0.2222375553,Pass,Pass,6.4164131583E-002,0.4959816446,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0364873787E-002,0.2320981790,Pass,Pass,5.1338783299E-002,0.4035130189,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8673800707E-002,0.1692173360,Pass,Pass,2.8403313358E-002,0.2137648022,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1612294650E-002,0.2399483898,Pass,Pass,7.5177632281E-002,0.4797402294,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.9685823874E-003,3.7732162229E-003,Pass,Pass,7.4025775325E-003,1.9600955814E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PACU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5406378327E-003,2.4139172970E-003,Pass,Pass,7.4494224142E-003,2.2112588630E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3611441493E-003,2.4382821695E-003,Pass,Pass,1.4846372852E-002,1.5030277030E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3569984870E-003,2.9898576531E-003,Pass,Pass,9.2720863112E-003,1.3811683626E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2669617796E-002,0.2462043328,Pass,Pass,1.2053865665E-002,4.8577291602E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3061962956E-002,0.2475687749,Pass,Pass,1.0753600950E-002,5.2497331985E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2257180888E-003,2.4948647600E-003,Pass,Pass,1.3544766210E-002,2.4398777493E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.6644024130E-003,3.9642129200E-003,Pass,Pass,1.8593907949E-002,2.2209553085E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.0486516079E-003,3.5863540803E-003,Pass,Pass,1.7398751958E-002,1.2814009878E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.9327915485E-003,5.7809425779E-003,Pass,Pass,7.9748478217E-003,8.1363375426E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.8668360068E-003,8.2098296501E-003,Pass,Pass,2.1048418976E-003,6.1375776670E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STERILIZING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.9222248158E-003,3.5066936548E-003,Pass,Pass,9.0306754551E-003,3.1226192398E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0994238515E-002,0.2280719847,Pass,Pass,4.6155358705E-002,0.3279213722,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0414632644E-002,0.1908711071,Pass,Pass,2.7277179131E-002,0.2106856899,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRAUMA,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.5505932113E-003,3.4685519686E-003,Pass,Pass,5.0778968003E-003,1.9356830472E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.4408826491E-003,3.3028589513E-003,Pass,Pass,1.0825443322E-002,1.0511040832E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2751860718E-003,2.9872319244E-003,Pass,Pass,1.6744764075E-002,2.2808017562E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3727612827E-003,1.5063769311E-003,Pass,Pass,5.4645659408E-003,2.1006625308E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.9605165000E-003,2.9039541151E-003,Pass,Pass,1.4138912643E-002,2.2212069735E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1071246711E-002,0.2339251588,Pass,Pass,3.5019572462E-002,0.2261940832,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ICU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1356558028E-003,2.6856464172E-003,Pass,Pass,1.5182938520E-002,2.3017334830E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.5493352325E-003,1.1738323231E-003,Pass,Pass,6.6357023535E-003,1.5372867414E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2467157210E-003,2.3257895651E-003,Pass,Pass,1.6791944937E-002,1.4646311851E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSERY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.0931330924E-003,2.3039595588E-003,Pass,Pass,1.6762961356E-002,2.2317771627E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2071155807E-002,0.2407635078,Pass,Pass,8.3757848636E-002,0.5090374885,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.9296894578E-003,3.3147243857E-003,Pass,Pass,1.0128129616E-002,1.8778123442E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.6159044802E-003,2.7878389576E-003,Pass,Pass,1.3895241219E-002,1.3412235560E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5554934347E-003,2.6646401767E-003,Pass,Pass,1.0659217809E-002,1.5810865645E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.9962369859E-003,2.7136485860E-003,Pass,Pass,9.2079273558E-003,1.4506566492E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5801739432E-003,2.6571916975E-003,Pass,Pass,1.4009858417E-002,1.3365978917E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4864197289E-003,1.1056710962E-003,Pass,Pass,4.7021340780E-003,5.1089331528E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4660641890E-003,1.1132633037E-003,Pass,Pass,4.7008286440E-003,5.0994780738E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PROCEDURE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2125501036E-002,0.2462247696,Pass,Pass,1.5425079917E-002,5.6262413347E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9028681421E-003,8.7514102649E-003,Pass,Pass,2.1318290622E-003,6.5469769005E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6188132440E-003,1.6815975870E-003,Pass,Pass,4.8442488027E-003,1.2850301547E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.4913082048E-003,3.5145077260E-003,Pass,Pass,7.0477298002E-003,1.1356957597E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6692337813E-003,1.9845382045E-003,Pass,Pass,1.3128045302E-002,2.6226797760E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3727612828E-003,1.5063769310E-003,Pass,Pass,5.4645659408E-003,2.1006625308E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3571897098E-003,2.5345673842E-003,Pass,Pass,1.4162682766E-002,2.2387655845E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4449312429E-003,1.0594633457E-003,Pass,Pass,6.6487884640E-003,1.5464403619E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0421448997E-002,0.2295393854,Pass,Pass,5.4268673962E-002,0.4139068297,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3349050763E-003,2.6207691055E-003,Pass,Pass,1.3901006286E-002,1.3372350782E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.7092114386E-003,2.5662184924E-003,Pass,Pass,1.0782851676E-002,1.5777633459E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.6247594969E-003,2.6655583363E-003,Pass,Pass,1.1940090025E-002,1.4664122685E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2482739503E-003,2.5915592162E-003,Pass,Pass,1.4050720921E-002,1.3538185782E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.3771723520E-003,1.0732312085E-003,Pass,Pass,4.7924986747E-003,5.1990887335E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.3772107827E-003,1.0732096566E-003,Pass,Pass,4.7925211957E-003,5.1990851333E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9053869248E-003,8.7517070669E-003,Pass,Pass,2.1314679518E-003,6.5463358433E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.5665383413E-003,1.6511562623E-003,Pass,Pass,4.8447563079E-003,1.2844456046E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.9815392398E-003,1.6588734668E-003,Pass,Pass,8.3504262874E-003,1.9122517335E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2941983721E-003,2.1892717510E-003,Pass,Pass,1.7344758562E-002,2.3572344905E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.1825717239E-003,1.7005353054E-003,Pass,Pass,1.0656316292E-002,1.4137400868E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0621846608E-002,0.2237144611,Pass,Pass,6.4691372592E-002,0.4693728381,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.6178799519E-003,2.6614349219E-003,Pass,Pass,1.7526019328E-002,1.3925908171E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4433884349E-003,2.5706023162E-003,Pass,Pass,1.4450860426E-002,1.6392365134E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3804683302E-003,2.3456328643E-003,Pass,Pass,1.5836256575E-002,1.5217062140E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4412072198E-003,2.4022653985E-003,Pass,Pass,1.7778633571E-002,1.3908081293E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.3296601111E-003,9.5676292701E-004,Pass,Pass,1.0414999067E-002,4.6661380951E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.3296494237E-003,9.5677698639E-004,Pass,Pass,1.0414990671E-002,4.6661701997E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.4109043884E-003,5.9913826509E-003,Pass,Pass,7.0139765041E-003,8.3364004621E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.4270910642E-003,1.7554701824E-003,Pass,Pass,7.7939788705E-003,1.1318285162E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.2867609245E-002,7.0443086135E-002,Pass,Pass,7.0292442792E-003,4.3407830260E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.4414621510E-002,0.2314734549,Pass,Pass,5.5733866113E-002,0.3347840529,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2168226015E-002,0.2549232961,Pass,Pass,6.5942728842E-002,0.4288355908,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1607783049E-002,0.2507281871,Pass,Pass,6.2030172242E-002,0.4067025807,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3732262015E-002,0.1210536575,Pass,Pass,1.7172723481E-002,0.1139923553,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3381575866E-002,0.2339131692,Pass,Pass,5.7362726776E-002,0.3293991405,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2464145793E-002,0.2628125010,Pass,Pass,7.0768925495E-002,0.4529395559,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2023881599E-002,0.2629419984,Pass,Pass,6.5524830195E-002,0.4171148381,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8216612759E-002,0.2041678762,Pass,Pass,4.9598850513E-002,0.3506710447,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6208417218E-002,0.1390440428,Pass,Pass,1.9793364515E-002,0.1215332172,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.7057573354E-002,0.2328040694,Pass,Pass,9.6720634295E-002,0.5607245185,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3001655232E-002,0.2552421528,Pass,Pass,8.9541239225E-002,0.5804038406,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2012598031E-002,0.2559159504,Pass,Pass,7.5722500646E-002,0.5078724521,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2902918385E-002,0.2132489346,Pass,Pass,6.7433496588E-002,0.5054971569,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
