Time,AHU2:DesPer 1:Des Heat Mass Flow [kg/s],AHU2:DesPer 1:Des Heat Cap [W],AHU2:DesPer 1:Des Cool Mass Flow [kg/s],AHU2:DesPer 1:Des Sens Cool Cap [W],AHU2:DesPer 1:Des Tot Cool Cap [W],AHU2:DesPer 2:Des Heat Mass Flow [kg/s],AHU2:DesPer 2:Des Heat Cap [W],AHU2:DesPer 2:Des Cool Mass Flow [kg/s],AHU2:DesPer 2:Des Sens Cool Cap [W],AHU2:DesPer 2:Des Tot Cool Cap [W],AHU2:DesPer 3:Des Heat Mass Flow [kg/s],AHU2:DesPer 3:Des Heat Cap [W],AHU2:DesPer 3:Des Cool Mass Flow [kg/s],AHU2:DesPer 3:Des Sens Cool Cap [W],AHU2:DesPer 3:Des Tot Cool Cap [W],AHU1:DesPer 1:Des Heat Mass Flow [kg/s],AHU1:DesPer 1:Des Heat Cap [W],AHU1:DesPer 1:Des Cool Mass Flow [kg/s],AHU1:DesPer 1:Des Sens Cool Cap [W],AHU1:DesPer 1:Des Tot Cool Cap [W],AHU1:DesPer 2:Des Heat Mass Flow [kg/s],AHU1:DesPer 2:Des Heat Cap [W],AHU1:DesPer 2:Des Cool Mass Flow [kg/s],AHU1:DesPer 2:Des Sens Cool Cap [W],AHU1:DesPer 2:Des Tot Cool Cap [W],AHU1:DesPer 3:Des Heat Mass Flow [kg/s],AHU1:DesPer 3:Des Heat Cap [W],AHU1:DesPer 3:Des Cool Mass Flow [kg/s],AHU1:DesPer 3:Des Sens Cool Cap [W],AHU1:DesPer 3:Des Tot Cool Cap [W],AHU3:DesPer 1:Des Heat Mass Flow [kg/s],AHU3:DesPer 1:Des Heat Cap [W],AHU3:DesPer 1:Des Cool Mass Flow [kg/s],AHU3:DesPer 1:Des Sens Cool Cap [W],AHU3:DesPer 1:Des Tot Cool Cap [W],AHU3:DesPer 2:Des Heat Mass Flow [kg/s],AHU3:DesPer 2:Des Heat Cap [W],AHU3:DesPer 2:Des Cool Mass Flow [kg/s],AHU3:DesPer 2:Des Sens Cool Cap [W],AHU3:DesPer 2:Des Tot Cool Cap [W],AHU3:DesPer 3:Des Heat Mass Flow [kg/s],AHU3:DesPer 3:Des Heat Cap [W],AHU3:DesPer 3:Des Cool Mass Flow [kg/s],AHU3:DesPer 3:Des Sens Cool Cap [W],AHU3:DesPer 3:Des Tot Cool Cap [W],AHU5:DesPer 1:Des Heat Mass Flow [kg/s],AHU5:DesPer 1:Des Heat Cap [W],AHU5:DesPer 1:Des Cool Mass Flow [kg/s],AHU5:DesPer 1:Des Sens Cool Cap [W],AHU5:DesPer 1:Des Tot Cool Cap [W],AHU5:DesPer 2:Des Heat Mass Flow [kg/s],AHU5:DesPer 2:Des Heat Cap [W],AHU5:DesPer 2:Des Cool Mass Flow [kg/s],AHU5:DesPer 2:Des Sens Cool Cap [W],AHU5:DesPer 2:Des Tot Cool Cap [W],AHU5:DesPer 3:Des Heat Mass Flow [kg/s],AHU5:DesPer 3:Des Heat Cap [W],AHU5:DesPer 3:Des Cool Mass Flow [kg/s],AHU5:DesPer 3:Des Sens Cool Cap [W],AHU5:DesPer 3:Des Tot Cool Cap [W],AHU4:DesPer 1:Des Heat Mass Flow [kg/s],AHU4:DesPer 1:Des Heat Cap [W],AHU4:DesPer 1:Des Cool Mass Flow [kg/s],AHU4:DesPer 1:Des Sens Cool Cap [W],AHU4:DesPer 1:Des Tot Cool Cap [W],AHU4:DesPer 2:Des Heat Mass Flow [kg/s],AHU4:DesPer 2:Des Heat Cap [W],AHU4:DesPer 2:Des Cool Mass Flow [kg/s],AHU4:DesPer 2:Des Sens Cool Cap [W],AHU4:DesPer 2:Des Tot Cool Cap [W],AHU4:DesPer 3:Des Heat Mass Flow [kg/s],AHU4:DesPer 3:Des Heat Cap [W],AHU4:DesPer 3:Des Cool Mass Flow [kg/s],AHU4:DesPer 3:Des Sens Cool Cap [W],AHU4:DesPer 3:Des Tot Cool Cap [W],AHU6:DesPer 1:Des Heat Mass Flow [kg/s],AHU6:DesPer 1:Des Heat Cap [W],AHU6:DesPer 1:Des Cool Mass Flow [kg/s],AHU6:DesPer 1:Des Sens Cool Cap [W],AHU6:DesPer 1:Des Tot Cool Cap [W],AHU6:DesPer 2:Des Heat Mass Flow [kg/s],AHU6:DesPer 2:Des Heat Cap [W],AHU6:DesPer 2:Des Cool Mass Flow [kg/s],AHU6:DesPer 2:Des Sens Cool Cap [W],AHU6:DesPer 2:Des Tot Cool Cap [W],AHU6:DesPer 3:Des Heat Mass Flow [kg/s],AHU6:DesPer 3:Des Heat Cap [W],AHU6:DesPer 3:Des Cool Mass Flow [kg/s],AHU6:DesPer 3:Des Sens Cool Cap [W],AHU6:DesPer 3:Des Tot Cool Cap [W]
00:10:00,3.236206E+01,9.789025E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.280104E+01,8.729936E+05,1.470729E+06,3.070364E+01,0.000000E+00,7.270141E+01,8.101785E+05,1.589092E+06,1.352706E+01,3.666041E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.390347E+01,5.559188E+05,7.932002E+05,1.194586E+01,0.000000E+00,4.382675E+01,5.310251E+05,8.413365E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.915036E+05,6.367290E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.755218E+05,6.668875E+05,1.402766E+01,4.188656E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.006673E+05,7.658111E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.738168E+05,8.226604E+05,1.790477E+01,4.920374E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.197548E+01,5.069639E+05,8.117354E+05,1.580756E+01,0.000000E+00,4.189754E+01,4.743131E+05,8.752121E+05,8.638106E+00,1.540549E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.915193E+05,4.087541E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.818438E+05,4.354988E+05
00:20:00,3.237222E+01,9.789037E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.277959E+01,8.727617E+05,1.481656E+06,3.070364E+01,0.000000E+00,7.268000E+01,8.099443E+05,1.590951E+06,1.353839E+01,3.665134E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.387992E+01,5.543660E+05,7.911686E+05,1.194586E+01,0.000000E+00,4.380318E+01,5.294724E+05,8.357269E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.906493E+05,6.358701E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.746677E+05,6.636681E+05,1.403180E+01,4.188254E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.992337E+05,7.645204E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.723839E+05,8.173064E+05,1.790746E+01,4.920219E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.195374E+01,5.050227E+05,8.098857E+05,1.580756E+01,0.000000E+00,4.187587E+01,4.723733E+05,8.686015E+05,8.674581E+00,1.539254E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.910047E+05,4.069380E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.813296E+05,4.321280E+05
00:30:00,3.238192E+01,9.789048E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.275869E+01,8.725604E+05,1.501070E+06,3.070364E+01,0.000000E+00,7.265916E+01,8.097404E+05,1.601314E+06,1.354919E+01,3.664274E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.385713E+01,5.528203E+05,7.891031E+05,1.194586E+01,0.000000E+00,4.378036E+01,5.279265E+05,8.300830E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.897946E+05,6.350161E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.738132E+05,6.604589E+05,1.403578E+01,4.187868E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.977980E+05,7.632924E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.709485E+05,8.119938E+05,1.790986E+01,4.920081E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.193277E+01,5.030880E+05,8.081130E+05,1.580756E+01,0.000000E+00,4.185497E+01,4.704397E+05,8.620629E+05,8.709583E+00,1.538004E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.904886E+05,4.048592E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.808137E+05,4.284475E+05
00:40:00,3.239131E+01,9.789058E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.273833E+01,8.723621E+05,1.509874E+06,3.070364E+01,0.000000E+00,7.263885E+01,8.095392E+05,1.601117E+06,1.355966E+01,3.663444E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.383504E+01,5.512824E+05,7.871260E+05,1.194586E+01,0.000000E+00,4.375826E+01,5.263884E+05,8.245449E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.889398E+05,6.341614E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.729585E+05,6.572633E+05,1.403969E+01,4.187489E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.963619E+05,7.620667E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.695127E+05,8.067077E+05,1.791216E+01,4.919950E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.191250E+01,5.011609E+05,8.063580E+05,1.580756E+01,0.000000E+00,4.183478E+01,4.685137E+05,8.555714E+05,8.743560E+00,1.536790E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.899724E+05,4.029468E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.802976E+05,4.249366E+05
00:50:00,3.240045E+01,9.789068E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.271849E+01,8.721635E+05,1.513601E+06,3.070364E+01,0.000000E+00,7.261906E+01,8.093379E+05,1.595887E+06,1.356982E+01,3.662641E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.381364E+01,5.497523E+05,7.852192E+05,1.194586E+01,0.000000E+00,4.373683E+01,5.248582E+05,8.190943E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.880849E+05,6.333066E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.721038E+05,6.540813E+05,1.404353E+01,4.187117E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.949258E+05,7.608447E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.680769E+05,8.014481E+05,1.791440E+01,4.919823E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.189291E+01,4.992413E+05,8.046189E+05,1.580756E+01,0.000000E+00,4.181526E+01,4.665952E+05,8.491237E+05,8.776633E+00,1.535604E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.894561E+05,4.011822E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.797815E+05,4.215781E+05
01:00:00,3.240935E+01,9.789078E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.269913E+01,8.719659E+05,1.514758E+06,3.070364E+01,0.000000E+00,7.259977E+01,8.091377E+05,1.588128E+06,1.357970E+01,3.661864E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.379289E+01,5.482297E+05,7.833702E+05,1.194586E+01,0.000000E+00,4.371605E+01,5.233353E+05,8.137190E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.872301E+05,6.324514E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.712490E+05,6.509129E+05,1.404731E+01,4.186751E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.934897E+05,7.596254E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.666410E+05,7.962134E+05,1.791656E+01,4.919700E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.187394E+01,4.973287E+05,8.028919E+05,1.580756E+01,0.000000E+00,4.179636E+01,4.646837E+05,8.427153E+05,8.808865E+00,1.534444E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.889397E+05,3.995490E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.792653E+05,4.183567E+05
01:10:00,3.241802E+01,9.789142E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.242303E+01,8.695823E+05,1.512101E+06,3.070364E+01,0.000000E+00,7.232374E+01,8.067510E+05,1.579486E+06,1.358932E+01,3.661110E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.377277E+01,5.471424E+05,7.819565E+05,1.194586E+01,0.000000E+00,4.369591E+01,5.222477E+05,8.099157E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.866601E+05,6.318910E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.706791E+05,6.488024E+05,1.405104E+01,4.186390E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.925323E+05,7.589662E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.656839E+05,7.927938E+05,1.791866E+01,4.919580E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.185558E+01,4.959895E+05,8.018226E+05,1.580756E+01,0.000000E+00,4.177808E+01,4.633455E+05,8.384693E+05,8.840305E+00,1.533307E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.885956E+05,3.979818E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.789213E+05,4.156178E+05
01:20:00,3.242642E+01,9.789264E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.202796E+01,8.660444E+05,1.507759E+06,3.070364E+01,0.000000E+00,7.192874E+01,8.032104E+05,1.569214E+06,1.359852E+01,3.660320E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.375329E+01,5.460621E+05,7.806907E+05,1.194586E+01,0.000000E+00,4.367639E+01,5.211672E+05,8.063156E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.860902E+05,6.313202E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.701093E+05,6.467085E+05,1.405460E+01,4.186045E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.915749E+05,7.581709E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.647267E+05,7.893496E+05,1.792052E+01,4.919475E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.183781E+01,4.946568E+05,8.006262E+05,1.580756E+01,0.000000E+00,4.176038E+01,4.620139E+05,8.341853E+05,8.870640E+00,1.532207E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.882511E+05,3.969723E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.785770E+05,4.135504E+05
01:30:00,3.243562E+01,9.789388E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.160230E+01,8.625897E+05,1.503216E+06,3.070364E+01,0.000000E+00,7.150365E+01,7.997583E+05,1.558744E+06,1.360764E+01,3.659538E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.373439E+01,5.449888E+05,7.794091E+05,1.194586E+01,0.000000E+00,4.365745E+01,5.200935E+05,8.026908E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.855202E+05,6.307540E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.695394E+05,6.446201E+05,1.405822E+01,4.185696E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.906174E+05,7.574382E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.637695E+05,7.859500E+05,1.792249E+01,4.919364E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.182058E+01,4.933303E+05,7.994983E+05,1.580756E+01,0.000000E+00,4.174322E+01,4.606883E+05,8.299629E+05,8.900618E+00,1.531120E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.879070E+05,3.958261E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.782330E+05,4.113080E+05
01:40:00,3.244463E+01,9.789512E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.115430E+01,8.591541E+05,1.498444E+06,3.070364E+01,0.000000E+00,7.105831E+01,7.963490E+05,1.548093E+06,1.361654E+01,3.658775E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.371606E+01,5.439219E+05,7.781617E+05,1.194586E+01,0.000000E+00,4.363908E+01,5.190262E+05,7.991108E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.849503E+05,6.301875E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.689695E+05,6.425377E+05,1.406178E+01,4.185351E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.896600E+05,7.567043E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.628123E+05,7.825678E+05,1.792442E+01,4.919254E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.180387E+01,4.920095E+05,7.983752E+05,1.580756E+01,0.000000E+00,4.172659E+01,4.593687E+05,8.257642E+05,8.929975E+00,1.530049E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.875627E+05,3.947627E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.778889E+05,4.091598E+05
01:50:00,3.245345E+01,9.789636E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.069202E+01,8.556837E+05,1.493657E+06,3.070364E+01,0.000000E+00,7.059859E+01,7.929037E+05,1.537447E+06,1.362523E+01,3.658030E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.369828E+01,5.428613E+05,7.769456E+05,1.194586E+01,0.000000E+00,4.362126E+01,5.179652E+05,7.955722E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.843804E+05,6.296207E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.683997E+05,6.404612E+05,1.406529E+01,4.185011E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.887026E+05,7.559704E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.618551E+05,7.792012E+05,1.792630E+01,4.919147E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.178765E+01,4.906943E+05,7.972578E+05,1.580756E+01,0.000000E+00,4.171045E+01,4.580545E+05,8.215874E+05,8.958695E+00,1.528996E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.872184E+05,3.937737E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.775448E+05,4.070961E+05
02:00:00,3.246208E+01,9.789760E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.022072E+01,8.521284E+05,1.488850E+06,3.070364E+01,0.000000E+00,7.012978E+01,7.893725E+05,1.526799E+06,1.363370E+01,3.657303E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.368103E+01,5.418067E+05,7.757578E+05,1.194586E+01,0.000000E+00,4.360396E+01,5.169102E+05,7.920713E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.838104E+05,6.290537E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.678298E+05,6.383905E+05,1.406875E+01,4.184677E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.877451E+05,7.552365E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.608978E+05,7.758480E+05,1.792813E+01,4.919043E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.177192E+01,4.893845E+05,7.961453E+05,1.580756E+01,0.000000E+00,4.169479E+01,4.567457E+05,8.174298E+05,8.986806E+00,1.527962E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.868741E+05,3.928518E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.772006E+05,4.051086E+05
02:10:00,3.247033E+01,9.789828E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.000117E+01,8.512262E+05,1.487054E+06,3.070364E+01,0.000000E+00,6.991265E+01,7.884947E+05,1.520629E+06,1.364178E+01,3.656611E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.366431E+01,5.409715E+05,7.748135E+05,1.194586E+01,0.000000E+00,4.358721E+01,5.160745E+05,7.893797E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.833827E+05,6.286313E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.674022E+05,6.368397E+05,1.407204E+01,4.184359E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.870258E+05,7.547456E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.601786E+05,7.733720E+05,1.792969E+01,4.918956E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.175671E+01,4.883627E+05,7.953267E+05,1.580756E+01,0.000000E+00,4.167965E+01,4.557248E+05,8.143154E+05,9.013887E+00,1.526966E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.866153E+05,3.920776E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.769419E+05,4.035014E+05
02:20:00,3.247861E+01,9.789838E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.989797E+01,8.500216E+05,1.485117E+06,3.070364E+01,0.000000E+00,6.981179E+01,7.873154E+05,1.514341E+06,1.364986E+01,3.655919E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.364803E+01,5.401405E+05,7.738905E+05,1.194586E+01,0.000000E+00,4.357088E+01,5.152428E+05,7.867184E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.829547E+05,6.282082E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.669741E+05,6.352952E+05,1.407539E+01,4.184035E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.863052E+05,7.542509E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.594577E+05,7.709103E+05,1.793140E+01,4.918860E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.174182E+01,4.873432E+05,7.945079E+05,1.580756E+01,0.000000E+00,4.166484E+01,4.547060E+05,8.112174E+05,9.040827E+00,1.525975E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.863560E+05,3.913562E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.766825E+05,4.019586E+05
02:30:00,3.248674E+01,9.789847E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.982436E+01,8.487273E+05,1.483170E+06,3.070364E+01,0.000000E+00,6.974046E+01,7.860463E+05,1.508058E+06,1.365775E+01,3.655242E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.363220E+01,5.393160E+05,7.729897E+05,1.194586E+01,0.000000E+00,4.355499E+01,5.144178E+05,7.840869E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.825270E+05,6.277852E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.665464E+05,6.337550E+05,1.407871E+01,4.183713E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.855867E+05,7.537568E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.587395E+05,7.684640E+05,1.793310E+01,4.918763E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.172734E+01,4.863303E+05,7.936937E+05,1.580756E+01,0.000000E+00,4.165042E+01,4.536940E+05,8.081377E+05,9.067272E+00,1.524995E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.860977E+05,3.906839E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.764243E+05,4.004752E+05
02:40:00,3.249471E+01,9.789856E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.977316E+01,8.473635E+05,1.481219E+06,3.070364E+01,0.000000E+00,6.969146E+01,7.847073E+05,1.501787E+06,1.366547E+01,3.654581E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.361681E+01,5.384968E+05,7.721080E+05,1.194586E+01,0.000000E+00,4.353954E+01,5.135979E+05,7.814816E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.820994E+05,6.273622E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.661189E+05,6.322182E+05,1.408199E+01,4.183397E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.848686E+05,7.532615E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.580216E+05,7.660283E+05,1.793475E+01,4.918670E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.171323E+01,4.853221E+05,7.928826E+05,1.580756E+01,0.000000E+00,4.163638E+01,4.526866E+05,8.050722E+05,9.093187E+00,1.524031E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.858393E+05,3.900552E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.761661E+05,3.990443E+05
02:50:00,3.250252E+01,9.789864E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.973776E+01,8.459402E+05,1.479265E+06,3.070364E+01,0.000000E+00,6.965740E+01,7.832990E+05,1.495517E+06,1.367300E+01,3.653936E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.360182E+01,5.376822E+05,7.712435E+05,1.194586E+01,0.000000E+00,4.352450E+01,5.127828E+05,7.788999E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.816719E+05,6.269389E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.656915E+05,6.306846E+05,1.408521E+01,4.183085E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.841505E+05,7.527651E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.573037E+05,7.636016E+05,1.793635E+01,4.918578E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.169949E+01,4.843179E+05,7.920739E+05,1.580756E+01,0.000000E+00,4.162268E+01,4.516831E+05,8.020188E+05,9.118590E+00,1.523083E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.855810E+05,3.894658E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.759079E+05,3.976606E+05
03:00:00,3.251018E+01,9.789922E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.971380E+01,8.444723E+05,1.477315E+06,3.070364E+01,0.000000E+00,6.963344E+01,7.818307E+05,1.489246E+06,1.368036E+01,3.653305E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.358724E+01,5.368723E+05,7.703952E+05,1.194586E+01,0.000000E+00,4.350986E+01,5.119723E+05,7.763403E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.812445E+05,6.265155E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.652640E+05,6.291542E+05,1.408839E+01,4.182778E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.834324E+05,7.522680E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.565858E+05,7.611824E+05,1.793791E+01,4.918490E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.168610E+01,4.833177E+05,7.912684E+05,1.580756E+01,0.000000E+00,4.160932E+01,4.506834E+05,7.989766E+05,9.143497E+00,1.522152E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.853226E+05,3.889121E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.756496E+05,3.963193E+05
03:10:00,3.251770E+01,9.789979E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.969659E+01,8.429543E+05,1.475352E+06,3.070364E+01,0.000000E+00,6.961622E+01,7.803124E+05,1.482977E+06,1.368756E+01,3.652689E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.357303E+01,5.360666E+05,7.695613E+05,1.194586E+01,0.000000E+00,4.349558E+01,5.111659E+05,7.738009E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.808170E+05,6.260919E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.648366E+05,6.276268E+05,1.409152E+01,4.182475E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.827143E+05,7.517700E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.558679E+05,7.587700E+05,1.793943E+01,4.918403E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.167302E+01,4.823209E+05,7.904652E+05,1.580756E+01,0.000000E+00,4.159627E+01,4.496871E+05,7.959444E+05,9.167923E+00,1.521236E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.850642E+05,3.883908E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.753913E+05,3.950162E+05
03:20:00,3.252505E+01,9.790037E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.968388E+01,8.413955E+05,1.473381E+06,3.070364E+01,0.000000E+00,6.960350E+01,7.787533E+05,1.476714E+06,1.369457E+01,3.652088E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.355916E+01,5.352650E+05,7.687407E+05,1.194586E+01,0.000000E+00,4.348166E+01,5.103636E+05,7.712802E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.803895E+05,6.256682E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.644092E+05,6.261025E+05,1.409460E+01,4.182177E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.819962E+05,7.512714E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.551500E+05,7.563637E+05,1.794090E+01,4.918319E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.166024E+01,4.813276E+05,7.896645E+05,1.580756E+01,0.000000E+00,4.158350E+01,4.486940E+05,7.929217E+05,9.191833E+00,1.520337E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.848057E+05,3.878988E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.751330E+05,3.937478E+05
03:30:00,3.253226E+01,9.790095E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.967415E+01,8.398044E+05,1.471406E+06,3.070364E+01,0.000000E+00,6.959376E+01,7.771620E+05,1.470460E+06,1.370142E+01,3.651502E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.354564E+01,5.344672E+05,7.679322E+05,1.194586E+01,0.000000E+00,4.347021E+01,5.095898E+05,7.688030E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.799621E+05,6.252443E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.639818E+05,6.245813E+05,1.409763E+01,4.181884E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.812781E+05,7.507720E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.544321E+05,7.539630E+05,1.794234E+01,4.918238E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.164775E+01,4.803375E+05,7.888661E+05,1.580756E+01,0.000000E+00,4.157101E+01,4.477041E+05,7.899078E+05,9.215257E+00,1.519455E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.845472E+05,3.874332E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.748746E+05,3.925107E+05
03:40:00,3.253932E+01,9.790152E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.966639E+01,8.381878E+05,1.469430E+06,3.070364E+01,0.000000E+00,6.958598E+01,7.755452E+05,1.464220E+06,1.370810E+01,3.650930E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.353245E+01,5.336732E+05,7.671350E+05,1.194586E+01,0.000000E+00,4.346091E+01,5.088406E+05,7.663640E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.795346E+05,6.248202E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.635544E+05,6.230632E+05,1.410062E+01,4.181595E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.805600E+05,7.502720E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.537142E+05,7.515676E+05,1.794373E+01,4.918158E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.163554E+01,4.793505E+05,7.880700E+05,1.580756E+01,0.000000E+00,4.155879E+01,4.467171E+05,7.869026E+05,9.238221E+00,1.518587E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.842888E+05,3.869918E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.746163E+05,3.913020E+05
03:50:00,3.254625E+01,9.790210E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.965991E+01,8.365513E+05,1.467456E+06,3.070364E+01,0.000000E+00,6.957949E+01,7.739085E+05,1.457995E+06,1.371464E+01,3.650371E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.351957E+01,5.328829E+05,7.663479E+05,1.194586E+01,0.000000E+00,4.345469E+01,5.081270E+05,7.639745E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.791072E+05,6.243959E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.631270E+05,6.215481E+05,1.410357E+01,4.181311E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.798420E+05,7.497712E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.529963E+05,7.491773E+05,1.794509E+01,4.918081E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.162361E+01,4.783667E+05,7.872758E+05,1.580756E+01,0.000000E+00,4.154682E+01,4.457330E+05,7.839058E+05,9.260739E+00,1.517735E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.840302E+05,3.865721E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.743579E+05,3.901190E+05
04:00:00,3.255305E+01,9.790217E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.965426E+01,8.348995E+05,1.465486E+06,3.070364E+01,0.000000E+00,6.957382E+01,7.722565E+05,1.451788E+06,1.372102E+01,3.649824E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.350734E+01,5.321000E+05,7.655745E+05,1.194586E+01,0.000000E+00,4.345339E+01,5.074698E+05,7.616558E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.786797E+05,6.239714E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.626996E+05,6.200361E+05,1.410647E+01,4.181030E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.791239E+05,7.492699E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.522784E+05,7.467919E+05,1.794642E+01,4.918005E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.161194E+01,4.773857E+05,7.864840E+05,1.580756E+01,0.000000E+00,4.153511E+01,4.447518E+05,7.809171E+05,9.282824E+00,1.516897E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.837717E+05,3.861723E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.740994E+05,3.889593E+05
04:10:00,3.255971E+01,9.790223E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.978075E+01,8.353166E+05,1.465817E+06,3.070364E+01,0.000000E+00,6.970012E+01,7.726715E+05,1.449282E+06,1.372726E+01,3.649291E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.366832E+01,5.335240E+05,7.671204E+05,1.194586E+01,0.000000E+00,4.359028E+01,5.086169E+05,7.617817E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.783947E+05,6.236920E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.624146E+05,6.190288E+05,1.410933E+01,4.180754E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.786451E+05,7.490122E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.517998E+05,7.452555E+05,1.794771E+01,4.917932E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.166239E+01,4.773856E+05,7.867468E+05,1.580756E+01,0.000000E+00,4.158547E+01,4.447508E+05,7.797041E+05,9.304486E+00,1.516073E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.835994E+05,3.858784E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.739272E+05,3.881254E+05
04:20:00,3.256626E+01,9.790229E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,6.991648E+01,8.358279E+05,1.466949E+06,3.070364E+01,0.000000E+00,6.983559E+01,7.731800E+05,1.447561E+06,1.373337E+01,3.648767E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.386597E+01,5.353688E+05,7.701222E+05,1.194586E+01,0.000000E+00,4.378757E+01,5.104578E+05,7.636138E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.781096E+05,6.238348E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.621295E+05,6.184219E+05,1.411215E+01,4.180481E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.781656E+05,7.476602E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.513203E+05,7.424885E+05,1.794897E+01,4.917860E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.171629E+01,4.774234E+05,7.872084E+05,1.580756E+01,0.000000E+00,4.163926E+01,4.447873E+05,7.785617E+05,9.325782E+00,1.515262E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.834271E+05,3.855993E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.737550E+05,3.873141E+05
04:30:00,3.257270E+01,9.790234E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.005592E+01,8.363724E+05,1.467807E+06,3.070364E+01,0.000000E+00,6.997475E+01,7.737215E+05,1.445592E+06,1.373937E+01,3.648254E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.409564E+01,5.375807E+05,7.730368E+05,1.194586E+01,0.000000E+00,4.401685E+01,5.126656E+05,7.653856E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.778241E+05,6.235873E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.618441E+05,6.174501E+05,1.411494E+01,4.180212E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.776861E+05,7.465078E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.508408E+05,7.399454E+05,1.795021E+01,4.917789E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.177203E+01,4.774816E+05,7.874800E+05,1.580756E+01,0.000000E+00,4.169486E+01,4.448439E+05,7.772742E+05,9.346706E+00,1.514463E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.832547E+05,3.853340E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.735828E+05,3.865230E+05
04:40:00,3.257903E+01,9.790239E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.019854E+01,8.369469E+05,1.468556E+06,3.070364E+01,0.000000E+00,7.011708E+01,7.742928E+05,1.443530E+06,1.374524E+01,3.647753E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.438566E+01,5.404851E+05,7.764334E+05,1.194586E+01,0.000000E+00,4.429814E+01,5.154700E+05,7.675552E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.775386E+05,6.232966E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.615586E+05,6.164406E+05,1.411769E+01,4.179946E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.772067E+05,7.455641E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.503615E+05,7.376394E+05,1.795141E+01,4.917721E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.182940E+01,4.775579E+05,7.877151E+05,1.580756E+01,0.000000E+00,4.175209E+01,4.449188E+05,7.759819E+05,9.367249E+00,1.513678E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.830824E+05,3.850809E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.734105E+05,3.857500E+05
04:50:00,3.258524E+01,9.790244E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.034385E+01,8.375475E+05,1.469263E+06,3.070364E+01,0.000000E+00,7.026209E+01,7.748900E+05,1.441433E+06,1.375098E+01,3.647262E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.469406E+01,5.435993E+05,7.799136E+05,1.194586E+01,0.000000E+00,4.460605E+01,5.185790E+05,7.699142E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.772530E+05,6.230004E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.612730E+05,6.154276E+05,1.412040E+01,4.179684E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.767275E+05,7.447731E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.498824E+05,7.355107E+05,1.795259E+01,4.917654E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.188822E+01,4.776505E+05,7.879507E+05,1.580756E+01,0.000000E+00,4.181075E+01,4.450096E+05,7.747115E+05,9.387417E+00,1.512905E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.829100E+05,3.848392E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.732382E+05,3.849932E+05
05:00:00,3.259133E+01,9.790249E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.049151E+01,8.381716E+05,1.469957E+06,3.070364E+01,0.000000E+00,7.040943E+01,7.755106E+05,1.439334E+06,1.375659E+01,3.646781E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.500931E+01,5.467905E+05,7.833977E+05,1.194586E+01,0.000000E+00,4.492079E+01,5.217649E+05,7.722819E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.769674E+05,6.227052E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.609875E+05,6.144173E+05,1.412308E+01,4.179426E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.762484E+05,7.440941E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.494033E+05,7.335146E+05,1.795373E+01,4.917589E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.194832E+01,4.777575E+05,7.882027E+05,1.580756E+01,0.000000E+00,4.187069E+01,4.451149E+05,7.734732E+05,9.407217E+00,1.512144E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.827377E+05,3.846078E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.730660E+05,3.842508E+05
05:10:00,3.305652E+01,9.790166E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.071717E+01,8.381049E+05,1.459779E+06,3.070364E+01,0.000000E+00,7.062961E+01,7.753722E+05,1.431440E+06,1.427831E+01,3.601318E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.507019E+01,5.451461E+05,7.809979E+05,1.194586E+01,0.000000E+00,4.496832E+01,5.199392E+05,7.704833E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.772520E+05,6.229897E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.612721E+05,6.154022E+05,1.428138E+01,4.164086E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,4.766095E+05,7.442370E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.497641E+05,7.346980E+05,1.808028E+01,4.910157E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.197300E+01,4.783034E+05,7.888516E+05,1.580756E+01,0.000000E+00,4.187022E+01,4.453373E+05,7.750886E+05,1.083506E+01,1.444862E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.790812E+05,3.787930E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.693991E+05,3.781731E+05
05:20:00,3.351104E+01,9.787296E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.141297E+01,8.378752E+05,1.440609E+06,3.070364E+01,0.000000E+00,7.124336E+01,7.741083E+05,1.413344E+06,1.479875E+01,3.553100E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.533593E+01,5.423394E+05,7.767158E+05,1.194586E+01,0.000000E+00,4.519289E+01,5.166034E+05,7.663280E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.775373E+05,6.232761E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.615575E+05,6.164002E+05,1.443329E+01,4.149204E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.239425E+01,4.793929E+05,7.470019E+05,1.335636E+01,0.000000E+00,4.232783E+01,4.517074E+05,7.376799E+05,1.821212E+01,4.901986E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.209775E+01,4.796125E+05,7.902554E+05,1.580756E+01,0.000000E+00,4.198489E+01,4.465273E+05,7.777550E+05,1.230141E+01,1.349806E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.408832E+01,2.708305E+05,3.664150E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.606984E+05,3.645655E+05
05:30:00,3.394713E+01,9.782746E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.247844E+01,8.410518E+05,1.422680E+06,3.070364E+01,0.000000E+00,7.216831E+01,7.755934E+05,1.395761E+06,1.530177E+01,3.504547E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.561866E+01,5.394049E+05,7.725147E+05,1.194586E+01,0.000000E+00,4.547081E+01,5.136329E+05,7.628102E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.778224E+05,6.235409E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.618426E+05,6.173812E+05,1.457137E+01,4.135533E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.266998E+01,4.829259E+05,7.503663E+05,1.335636E+01,0.000000E+00,4.259787E+01,4.551909E+05,7.421488E+05,1.832760E+01,4.894533E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.221230E+01,4.806897E+05,7.913149E+05,1.580756E+01,0.000000E+00,4.209636E+01,4.475779E+05,7.801900E+05,1.362600E+01,1.246388E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.464463E+01,2.681879E+05,3.608436E+05,4.811865E+00,0.000000E+00,2.431602E+01,2.548358E+05,3.549809E+05
05:40:00,3.441749E+01,9.776015E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.439919E+01,8.532737E+05,1.430568E+06,3.070364E+01,0.000000E+00,7.404000E+01,7.873202E+05,1.405671E+06,1.593356E+01,3.442143E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.609595E+01,5.385882E+05,7.711121E+05,1.194586E+01,0.000000E+00,4.592343E+01,5.125427E+05,7.619955E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.781074E+05,6.237888E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.621277E+05,6.183464E+05,1.470262E+01,4.122372E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.294630E+01,4.862859E+05,7.533170E+05,1.335636E+01,0.000000E+00,4.286861E+01,4.585067E+05,7.462149E+05,1.843429E+01,4.887378E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.232425E+01,4.816556E+05,7.920822E+05,1.580756E+01,0.000000E+00,4.220528E+01,4.485199E+05,7.823439E+05,1.487888E+01,1.133571E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.645814E+01,2.784073E+05,3.705898E+05,4.811865E+00,0.000000E+00,2.565802E+01,2.601768E+05,3.595864E+05
05:50:00,3.490362E+01,9.766964E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.651913E+01,8.660970E+05,1.442814E+06,3.070364E+01,0.000000E+00,7.613765E+01,7.999976E+05,1.420395E+06,1.656792E+01,3.376616E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.699522E+01,5.423670E+05,7.747677E+05,1.194586E+01,0.000000E+00,4.663012E+01,5.140871E+05,7.642409E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.783924E+05,6.240329E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.624126E+05,6.193088E+05,1.482836E+01,4.109573E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.322491E+01,4.894919E+05,7.559036E+05,1.335636E+01,0.000000E+00,4.314175E+01,4.616738E+05,7.499191E+05,1.853432E+01,4.880406E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.243525E+01,4.825400E+05,7.925894E+05,1.580756E+01,0.000000E+00,4.231327E+01,4.493826E+05,7.842387E+05,1.607497E+01,1.011938E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.987632E+01,3.032798E+05,3.959971E+05,4.811865E+00,0.000000E+00,2.892791E+01,2.839075E+05,3.840777E+05
06:00:00,3.537337E+01,9.755964E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.867455E+01,8.775157E+05,1.454655E+06,3.070364E+01,0.000000E+00,7.825836E+01,8.111534E+05,1.434628E+06,1.717933E+01,3.310218E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.827187E+01,5.497292E+05,7.823128E+05,1.194586E+01,0.000000E+00,4.788745E+01,5.213438E+05,7.727288E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.786774E+05,6.242769E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.626976E+05,6.202724E+05,1.494960E+01,4.097024E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.350525E+01,4.925341E+05,7.582071E+05,1.335636E+01,0.000000E+00,4.341672E+01,4.646819E+05,7.533401E+05,1.862913E+01,4.873540E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.254586E+01,4.833549E+05,7.928958E+05,1.580756E+01,0.000000E+00,4.242089E+01,4.501779E+05,7.859291E+05,1.722559E+01,8.817847E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.344559E+01,3.264149E+05,4.199824E+05,4.811865E+00,0.000000E+00,3.243635E+01,3.068898E+05,4.083248E+05
06:10:00,3.518286E+01,9.755974E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.913496E+01,8.767260E+05,1.453661E+06,3.070364E+01,0.000000E+00,7.870529E+01,8.103062E+05,1.443178E+06,1.685333E+01,3.335990E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.828705E+01,5.466010E+05,7.788254E+05,1.194586E+01,0.000000E+00,4.790624E+01,5.183342E+05,7.730720E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.796744E+05,6.252521E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.636947E+05,6.237639E+05,1.491138E+01,4.100442E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.353317E+01,4.941088E+05,7.588944E+05,1.335636E+01,0.000000E+00,4.344370E+01,4.662642E+05,7.581963E+05,1.857778E+01,4.876293E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.259514E+01,4.852629E+05,7.942854E+05,1.580756E+01,0.000000E+00,4.246922E+01,4.520854E+05,7.922952E+05,1.686598E+01,8.809651E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.343857E+01,3.192159E+05,4.124163E+05,4.811865E+00,0.000000E+00,3.241625E+01,2.998571E+05,4.023415E+05
06:20:00,3.504931E+01,9.758240E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.955293E+01,8.828491E+05,1.468141E+06,3.070364E+01,0.000000E+00,7.912498E+01,8.164609E+05,1.467324E+06,1.665703E+01,3.354962E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.838784E+01,5.489658E+05,7.856617E+05,1.194586E+01,0.000000E+00,4.801018E+01,5.207409E+05,7.836817E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.806709E+05,6.266849E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.646910E+05,6.277322E+05,1.487623E+01,4.103925E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.355628E+01,4.960249E+05,7.598088E+05,1.335636E+01,0.000000E+00,4.346753E+01,4.681895E+05,7.632830E+05,1.853505E+01,4.879010E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.266477E+01,4.879755E+05,7.974621E+05,1.580756E+01,0.000000E+00,4.252602E+01,4.546563E+05,8.002708E+05,1.650331E+01,9.080975E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.356485E+01,3.207739E+05,4.216996E+05,4.811865E+00,0.000000E+00,3.255029E+01,3.015100E+05,4.130026E+05
06:30:00,3.495875E+01,9.759744E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.005412E+01,8.905612E+05,1.479731E+06,3.070364E+01,0.000000E+00,7.962656E+01,8.241833E+05,1.488797E+06,1.652693E+01,3.367561E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.859603E+01,5.527022E+05,7.915177E+05,1.194586E+01,0.000000E+00,4.821983E+01,5.244960E+05,7.933907E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.816675E+05,6.276874E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.656876E+05,6.313018E+05,1.485199E+01,4.106329E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.359278E+01,4.981036E+05,7.609439E+05,1.335636E+01,0.000000E+00,4.350449E+01,4.702736E+05,7.686854E+05,1.850552E+01,4.880887E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.284063E+01,4.919037E+05,8.015772E+05,1.580756E+01,0.000000E+00,4.262123E+01,4.576858E+05,8.083590E+05,1.625355E+01,9.270775E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.401593E+01,3.255893E+05,4.307875E+05,4.811865E+00,0.000000E+00,3.300487E+01,3.063649E+05,4.236914E+05
06:40:00,3.488510E+01,9.760943E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.054414E+01,8.985593E+05,1.489774E+06,3.070364E+01,0.000000E+00,8.011685E+01,8.321880E+05,1.508834E+06,1.642346E+01,3.377582E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.883335E+01,5.568162E+05,7.967920E+05,1.194586E+01,0.000000E+00,4.845815E+01,5.286219E+05,8.025703E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.826642E+05,6.286651E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.666843E+05,6.348661E+05,1.483195E+01,4.108318E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.362604E+01,5.001490E+05,7.622111E+05,1.335636E+01,0.000000E+00,4.353818E+01,4.723238E+05,7.742996E+05,1.848199E+01,4.882381E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.309178E+01,4.966807E+05,8.065833E+05,1.580756E+01,0.000000E+00,4.278565E+01,4.614959E+05,8.173434E+05,1.604986E+01,9.426059E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.461481E+01,3.318368E+05,4.396247E+05,4.811865E+00,0.000000E+00,3.360575E+01,3.126333E+05,4.342222E+05
