Time,AHU2:DesPer 1:Des Heat Mass Flow [kg/s],AHU2:DesPer 1:Des Heat Cap [W],AHU2:DesPer 1:Des Cool Mass Flow [kg/s],AHU2:DesPer 1:Des Sens Cool Cap [W],AHU2:DesPer 1:Des Tot Cool Cap [W],AHU2:DesPer 2:Des Heat Mass Flow [kg/s],AHU2:DesPer 2:Des Heat Cap [W],AHU2:DesPer 2:Des Cool Mass Flow [kg/s],AHU2:DesPer 2:Des Sens Cool Cap [W],AHU2:DesPer 2:Des Tot Cool Cap [W],AHU2:DesPer 3:Des Heat Mass Flow [kg/s],AHU2:DesPer 3:Des Heat Cap [W],AHU2:DesPer 3:Des Cool Mass Flow [kg/s],AHU2:DesPer 3:Des Sens Cool Cap [W],AHU2:DesPer 3:Des Tot Cool Cap [W],AHU1:DesPer 1:Des Heat Mass Flow [kg/s],AHU1:DesPer 1:Des Heat Cap [W],AHU1:DesPer 1:Des Cool Mass Flow [kg/s],AHU1:DesPer 1:Des Sens Cool Cap [W],AHU1:DesPer 1:Des Tot Cool Cap [W],AHU1:DesPer 2:Des Heat Mass Flow [kg/s],AHU1:DesPer 2:Des Heat Cap [W],AHU1:DesPer 2:Des Cool Mass Flow [kg/s],AHU1:DesPer 2:Des Sens Cool Cap [W],AHU1:DesPer 2:Des Tot Cool Cap [W],AHU1:DesPer 3:Des Heat Mass Flow [kg/s],AHU1:DesPer 3:Des Heat Cap [W],AHU1:DesPer 3:Des Cool Mass Flow [kg/s],AHU1:DesPer 3:Des Sens Cool Cap [W],AHU1:DesPer 3:Des Tot Cool Cap [W],AHU3:DesPer 1:Des Heat Mass Flow [kg/s],AHU3:DesPer 1:Des Heat Cap [W],AHU3:DesPer 1:Des Cool Mass Flow [kg/s],AHU3:DesPer 1:Des Sens Cool Cap [W],AHU3:DesPer 1:Des Tot Cool Cap [W],AHU3:DesPer 2:Des Heat Mass Flow [kg/s],AHU3:DesPer 2:Des Heat Cap [W],AHU3:DesPer 2:Des Cool Mass Flow [kg/s],AHU3:DesPer 2:Des Sens Cool Cap [W],AHU3:DesPer 2:Des Tot Cool Cap [W],AHU3:DesPer 3:Des Heat Mass Flow [kg/s],AHU3:DesPer 3:Des Heat Cap [W],AHU3:DesPer 3:Des Cool Mass Flow [kg/s],AHU3:DesPer 3:Des Sens Cool Cap [W],AHU3:DesPer 3:Des Tot Cool Cap [W],AHU5:DesPer 1:Des Heat Mass Flow [kg/s],AHU5:DesPer 1:Des Heat Cap [W],AHU5:DesPer 1:Des Cool Mass Flow [kg/s],AHU5:DesPer 1:Des Sens Cool Cap [W],AHU5:DesPer 1:Des Tot Cool Cap [W],AHU5:DesPer 2:Des Heat Mass Flow [kg/s],AHU5:DesPer 2:Des Heat Cap [W],AHU5:DesPer 2:Des Cool Mass Flow [kg/s],AHU5:DesPer 2:Des Sens Cool Cap [W],AHU5:DesPer 2:Des Tot Cool Cap [W],AHU5:DesPer 3:Des Heat Mass Flow [kg/s],AHU5:DesPer 3:Des Heat Cap [W],AHU5:DesPer 3:Des Cool Mass Flow [kg/s],AHU5:DesPer 3:Des Sens Cool Cap [W],AHU5:DesPer 3:Des Tot Cool Cap [W],AHU4:DesPer 1:Des Heat Mass Flow [kg/s],AHU4:DesPer 1:Des Heat Cap [W],AHU4:DesPer 1:Des Cool Mass Flow [kg/s],AHU4:DesPer 1:Des Sens Cool Cap [W],AHU4:DesPer 1:Des Tot Cool Cap [W],AHU4:DesPer 2:Des Heat Mass Flow [kg/s],AHU4:DesPer 2:Des Heat Cap [W],AHU4:DesPer 2:Des Cool Mass Flow [kg/s],AHU4:DesPer 2:Des Sens Cool Cap [W],AHU4:DesPer 2:Des Tot Cool Cap [W],AHU4:DesPer 3:Des Heat Mass Flow [kg/s],AHU4:DesPer 3:Des Heat Cap [W],AHU4:DesPer 3:Des Cool Mass Flow [kg/s],AHU4:DesPer 3:Des Sens Cool Cap [W],AHU4:DesPer 3:Des Tot Cool Cap [W],AHU6:DesPer 1:Des Heat Mass Flow [kg/s],AHU6:DesPer 1:Des Heat Cap [W],AHU6:DesPer 1:Des Cool Mass Flow [kg/s],AHU6:DesPer 1:Des Sens Cool Cap [W],AHU6:DesPer 1:Des Tot Cool Cap [W],AHU6:DesPer 2:Des Heat Mass Flow [kg/s],AHU6:DesPer 2:Des Heat Cap [W],AHU6:DesPer 2:Des Cool Mass Flow [kg/s],AHU6:DesPer 2:Des Sens Cool Cap [W],AHU6:DesPer 2:Des Tot Cool Cap [W],AHU6:DesPer 3:Des Heat Mass Flow [kg/s],AHU6:DesPer 3:Des Heat Cap [W],AHU6:DesPer 3:Des Cool Mass Flow [kg/s],AHU6:DesPer 3:Des Sens Cool Cap [W],AHU6:DesPer 3:Des Tot Cool Cap [W]
06:50:00,3.482381E+01,9.761921E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.101316E+01,9.066121E+05,1.499074E+06,3.070364E+01,0.000000E+00,8.058618E+01,8.402462E+05,1.528213E+06,1.633862E+01,3.385797E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.908918E+01,5.611537E+05,8.018346E+05,1.194586E+01,0.000000E+00,4.871467E+01,5.329674E+05,8.115584E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.836610E+05,6.296451E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.676810E+05,6.384515E+05,1.481505E+01,4.109995E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.365314E+01,5.021264E+05,7.635696E+05,1.335636E+01,0.000000E+00,4.356570E+01,4.743058E+05,7.800728E+05,1.846264E+01,4.883608E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.335315E+01,5.015747E+05,8.116954E+05,1.580756E+01,0.000000E+00,4.303167E+01,4.662188E+05,8.275012E+05,1.587993E+01,9.555528E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.532502E+01,3.391414E+05,4.485584E+05,4.811865E+00,0.000000E+00,3.431677E+01,3.199463E+05,4.448791E+05
07:00:00,3.477151E+01,9.762741E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.161468E+01,9.163199E+05,1.510136E+06,3.070364E+01,0.000000E+00,8.112446E+01,8.492653E+05,1.548549E+06,1.626696E+01,3.392733E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.939178E+01,5.660188E+05,8.072753E+05,1.194586E+01,0.000000E+00,4.898361E+01,5.374573E+05,8.205005E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.846578E+05,6.306306E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.686777E+05,6.420609E+05,1.480048E+01,4.111440E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.367370E+01,5.040312E+05,7.649951E+05,1.335636E+01,0.000000E+00,4.358669E+01,4.762152E+05,7.859725E+05,1.844628E+01,4.884644E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.361997E+01,5.065305E+05,8.168849E+05,1.580756E+01,0.000000E+00,4.329664E+01,4.711539E+05,8.379841E+05,1.573450E+01,9.666170E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.608518E+01,3.469182E+05,4.574984E+05,4.811865E+00,0.000000E+00,3.507738E+01,3.277275E+05,4.555606E+05
07:10:00,3.472610E+01,9.763442E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.174391E+01,9.265377E+05,1.520899E+06,3.070364E+01,0.000000E+00,8.125086E+01,8.594539E+05,1.584099E+06,1.620511E+01,3.398717E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.943413E+01,5.701242E+05,8.116568E+05,1.194586E+01,0.000000E+00,4.901192E+01,5.414063E+05,8.343739E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.870794E+05,6.330713E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.710993E+05,6.509206E+05,1.478771E+01,4.112708E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.365734E+01,5.079177E+05,7.685351E+05,1.335636E+01,0.000000E+00,4.357078E+01,4.801066E+05,8.003963E+05,1.843216E+01,4.885538E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.374166E+01,5.127012E+05,8.230941E+05,1.580756E+01,0.000000E+00,4.341676E+01,4.773069E+05,8.570505E+05,1.560795E+01,9.762312E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.637546E+01,3.511192E+05,4.622100E+05,4.811865E+00,0.000000E+00,3.536872E+01,3.319384E+05,4.642974E+05
07:20:00,3.468604E+01,9.764053E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.183500E+01,9.364634E+05,1.531914E+06,3.070364E+01,0.000000E+00,8.133910E+01,8.693499E+05,1.620383E+06,1.615076E+01,3.403976E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.946294E+01,5.740803E+05,8.158016E+05,1.194586E+01,0.000000E+00,4.902910E+01,5.452327E+05,8.482613E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.895012E+05,6.355139E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.735210E+05,6.599244E+05,1.477635E+01,4.113835E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.363501E+01,5.117382E+05,7.720807E+05,1.335636E+01,0.000000E+00,4.354891E+01,4.839321E+05,8.151412E+05,1.841976E+01,4.886322E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.385896E+01,5.188239E+05,8.292616E+05,1.580756E+01,0.000000E+00,4.353274E+01,4.834148E+05,8.764103E+05,1.549603E+01,9.847212E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.664033E+01,3.550801E+05,4.665148E+05,4.811865E+00,0.000000E+00,3.563492E+01,3.359120E+05,4.727972E+05
07:30:00,3.465027E+01,9.764592E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.190302E+01,9.462356E+05,1.542289E+06,3.070364E+01,0.000000E+00,8.140431E+01,8.790924E+05,1.656497E+06,1.610231E+01,3.408661E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.948826E+01,5.779994E+05,8.198657E+05,1.194586E+01,0.000000E+00,4.904364E+01,5.490316E+05,8.622773E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.919232E+05,6.379593E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.759429E+05,6.690482E+05,1.476613E+01,4.114848E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.360876E+01,5.155149E+05,7.756405E+05,1.335636E+01,0.000000E+00,4.352312E+01,4.877138E+05,8.301709E+05,1.840873E+01,4.887018E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.397325E+01,5.249134E+05,8.354087E+05,1.580756E+01,0.000000E+00,4.364590E+01,4.894915E+05,8.960459E+05,1.539589E+01,9.923083E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.689229E+01,3.589215E+05,4.706224E+05,4.811865E+00,0.000000E+00,3.588822E+01,3.397658E+05,4.812159E+05
07:40:00,3.461795E+01,9.765073E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.195267E+01,9.558825E+05,1.552329E+06,3.070364E+01,0.000000E+00,8.145133E+01,8.887112E+05,1.692743E+06,1.605863E+01,3.412886E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.951175E+01,5.818993E+05,8.238846E+05,1.194586E+01,0.000000E+00,4.906383E+01,5.528945E+05,8.765446E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.943453E+05,6.404065E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.783649E+05,6.782899E+05,1.475685E+01,4.115769E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.358049E+01,5.192691E+05,7.792197E+05,1.335636E+01,0.000000E+00,4.349531E+01,4.914728E+05,8.454650E+05,1.839883E+01,4.887644E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.408515E+01,5.309767E+05,8.415405E+05,1.580756E+01,0.000000E+00,4.375682E+01,4.955435E+05,9.159426E+05,1.530531E+01,9.991620E+04,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.707266E+01,3.620887E+05,4.739773E+05,4.811865E+00,0.000000E+00,3.607056E+01,3.429512E+05,4.889790E+05
07:50:00,3.458847E+01,9.765508E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.199313E+01,9.654866E+05,1.562239E+06,3.070364E+01,0.000000E+00,8.149031E+01,8.982995E+05,1.729334E+06,1.601881E+01,3.416735E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.953776E+01,5.858278E+05,8.279194E+05,1.194586E+01,0.000000E+00,4.908986E+01,5.568231E+05,8.910624E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.967675E+05,6.428547E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.807869E+05,6.876500E+05,1.474834E+01,4.116614E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.355319E+01,5.230339E+05,7.828350E+05,1.335636E+01,0.000000E+00,4.346844E+01,4.952420E+05,8.610242E+05,1.838985E+01,4.888210E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.419467E+01,5.370134E+05,8.476487E+05,1.580756E+01,0.000000E+00,4.386548E+01,5.015703E+05,9.360796E+05,1.522258E+01,1.005415E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.720484E+01,3.648020E+05,4.768420E+05,4.811865E+00,0.000000E+00,3.620489E+01,3.456842E+05,4.963387E+05
08:00:00,3.456132E+01,9.765904E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.203660E+01,9.751676E+05,1.572185E+06,3.070364E+01,0.000000E+00,8.153067E+01,9.079467E+05,1.766407E+06,1.598218E+01,3.420276E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.956857E+01,5.898102E+05,8.319901E+05,1.194586E+01,0.000000E+00,4.912088E+01,5.608076E+05,9.058047E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.991897E+05,6.453027E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.832089E+05,6.971290E+05,1.474046E+01,4.117395E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.352918E+01,5.268354E+05,7.864769E+05,1.335636E+01,0.000000E+00,4.344481E+01,4.990473E+05,8.768252E+05,1.838164E+01,4.888728E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.430107E+01,5.430154E+05,8.536964E+05,1.580756E+01,0.000000E+00,4.397116E+01,5.075638E+05,9.564102E+05,1.514634E+01,1.011170E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.731294E+01,3.672883E+05,4.794456E+05,4.811865E+00,0.000000E+00,3.631517E+01,3.481906E+05,5.035187E+05
08:10:00,3.453612E+01,9.766268E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.208669E+01,9.860551E+05,1.583339E+06,3.070364E+01,0.000000E+00,8.157659E+01,9.187886E+05,1.801153E+06,1.594820E+01,3.423560E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.960543E+01,5.942884E+05,8.365524E+05,1.194586E+01,0.000000E+00,4.915804E+01,5.652888E+05,9.196717E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.018969E+05,6.480401E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.859159E+05,7.059861E+05,1.473313E+01,4.118123E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.350949E+01,5.311636E+05,7.906317E+05,1.335636E+01,0.000000E+00,4.342546E+01,5.033786E+05,8.916092E+05,1.837407E+01,4.889205E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.440796E+01,5.495894E+05,8.603062E+05,1.580756E+01,0.000000E+00,4.407440E+01,5.140965E+05,9.754595E+05,1.507555E+01,1.016510E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.740614E+01,3.698065E+05,4.820523E+05,4.811865E+00,0.000000E+00,3.641054E+01,3.507287E+05,5.101530E+05
08:20:00,3.451256E+01,9.766606E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.215089E+01,9.971218E+05,1.593664E+06,3.070364E+01,0.000000E+00,8.163524E+01,9.297945E+05,1.811569E+06,1.591646E+01,3.426628E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.965112E+01,5.988651E+05,8.412030E+05,1.194586E+01,0.000000E+00,4.920388E+01,5.698668E+05,9.244938E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.046041E+05,6.507774E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.886229E+05,7.087781E+05,1.472624E+01,4.118806E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.349472E+01,5.355466E+05,7.947983E+05,1.335636E+01,0.000000E+00,4.341096E+01,5.077639E+05,8.961695E+05,1.836705E+01,4.889648E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.453201E+01,5.563547E+05,8.670788E+05,1.580756E+01,0.000000E+00,4.417775E+01,5.206303E+05,9.823657E+05,1.500935E+01,1.021498E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.749561E+01,3.722897E+05,4.845961E+05,4.811865E+00,0.000000E+00,3.650180E+01,3.532279E+05,5.130204E+05
08:30:00,3.449038E+01,9.766922E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.227288E+01,1.008787E+06,1.605489E+06,3.070364E+01,0.000000E+00,8.174068E+01,9.412924E+05,1.823296E+06,1.588662E+01,3.429511E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.970742E+01,6.035601E+05,8.459644E+05,1.194586E+01,0.000000E+00,4.926024E+01,5.745623E+05,9.293486E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.073113E+05,6.535154E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.913298E+05,7.115218E+05,1.471975E+01,4.119450E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.348501E+01,5.399859E+05,7.989751E+05,1.335636E+01,0.000000E+00,4.340145E+01,5.122047E+05,9.005337E+05,1.836049E+01,4.890061E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.465728E+01,5.631337E+05,8.738105E+05,1.580756E+01,0.000000E+00,4.428345E+01,5.271902E+05,9.890617E+05,1.494708E+01,1.026186E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.759992E+01,3.749130E+05,4.872691E+05,4.811865E+00,0.000000E+00,3.660746E+01,3.558631E+05,5.158357E+05
08:40:00,3.446944E+01,9.767218E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.274392E+01,1.023822E+06,1.621057E+06,3.070364E+01,0.000000E+00,8.220989E+01,9.563072E+05,1.838908E+06,1.585848E+01,3.432230E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.977535E+01,6.083849E+05,8.508512E+05,1.194586E+01,0.000000E+00,4.932812E+01,5.793860E+05,9.342875E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.100184E+05,6.562542E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.940368E+05,7.142609E+05,1.471360E+01,4.120060E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.347994E+01,5.444770E+05,8.031649E+05,1.335636E+01,0.000000E+00,4.339653E+01,5.166966E+05,9.047832E+05,1.835435E+01,4.890447E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.478551E+01,5.699456E+05,8.805272E+05,1.580756E+01,0.000000E+00,4.440994E+01,5.339819E+05,9.958492E+05,1.488830E+01,1.030607E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.773265E+01,3.778047E+05,4.902149E+05,4.811865E+00,0.000000E+00,3.674098E+01,3.587614E+05,5.188488E+05
08:50:00,3.444956E+01,9.767496E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.324434E+01,1.039178E+06,1.636958E+06,3.070364E+01,0.000000E+00,8.271003E+01,9.716605E+05,1.854857E+06,1.583179E+01,3.434808E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.985321E+01,6.133204E+05,8.558441E+05,1.194586E+01,0.000000E+00,4.940587E+01,5.843200E+05,9.393090E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.127256E+05,6.589937E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.967438E+05,7.170005E+05,1.470775E+01,4.120640E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.347791E+01,5.490019E+05,8.073610E+05,1.335636E+01,0.000000E+00,4.339461E+01,5.212219E+05,9.089604E+05,1.834857E+01,4.890811E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.491729E+01,5.767969E+05,8.872479E+05,1.580756E+01,0.000000E+00,4.454111E+01,5.408258E+05,1.002584E+06,1.483252E+01,1.034798E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.789272E+01,3.809545E+05,4.934261E+05,4.811865E+00,0.000000E+00,3.690144E+01,3.619141E+05,5.220925E+05
09:00:00,3.443058E+01,9.767761E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.377072E+01,1.054817E+06,1.653155E+06,3.070364E+01,0.000000E+00,8.323574E+01,9.872922E+05,1.871084E+06,1.580636E+01,3.437264E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.994071E+01,6.183635E+05,8.609413E+05,1.194586E+01,0.000000E+00,4.949321E+01,5.893610E+05,9.444206E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.154328E+05,6.617338E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.994508E+05,7.197407E+05,1.470216E+01,4.121195E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.347772E+01,5.535472E+05,8.115623E+05,1.335636E+01,0.000000E+00,4.339449E+01,5.257675E+05,9.130962E+05,1.834311E+01,4.891155E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.505399E+01,5.837032E+05,8.940047E+05,1.580756E+01,0.000000E+00,4.467714E+01,5.477239E+05,1.009311E+06,1.477936E+01,1.038790E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.807541E+01,3.843180E+05,4.968606E+05,4.811865E+00,0.000000E+00,3.708410E+01,3.652766E+05,5.255417E+05
09:10:00,3.441241E+01,9.768012E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.399839E+01,1.066547E+06,1.665160E+06,3.070364E+01,0.000000E+00,8.346269E+01,9.990132E+05,1.883101E+06,1.578203E+01,3.439613E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.003589E+01,6.230640E+05,8.656849E+05,1.194586E+01,0.000000E+00,4.958812E+01,5.940582E+05,9.491681E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.178551E+05,6.641846E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.018729E+05,7.221913E+05,1.469680E+01,4.121726E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.347865E+01,5.576265E+05,8.152854E+05,1.335636E+01,0.000000E+00,4.339548E+01,5.298468E+05,9.167265E+05,1.833792E+01,4.891481E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.519399E+01,5.900797E+05,9.002116E+05,1.580756E+01,0.000000E+00,4.481646E+01,5.540922E+05,1.015458E+06,1.472851E+01,1.042605E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.827126E+01,3.876333E+05,5.002495E+05,4.811865E+00,0.000000E+00,3.727969E+01,3.685888E+05,5.289358E+05
09:20:00,3.439496E+01,9.768252E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.422264E+01,1.078274E+06,1.677177E+06,3.070364E+01,0.000000E+00,8.367732E+01,1.010635E+06,1.895004E+06,1.575870E+01,3.441866E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.013720E+01,6.278330E+05,8.704954E+05,1.194586E+01,0.000000E+00,4.968917E+01,5.988242E+05,9.539778E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.202773E+05,6.666361E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.042951E+05,7.246430E+05,1.469165E+01,4.122238E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.348104E+01,5.617220E+05,8.190355E+05,1.335636E+01,0.000000E+00,4.339791E+01,5.339425E+05,9.203723E+05,1.833297E+01,4.891792E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.533409E+01,5.964573E+05,9.064198E+05,1.580756E+01,0.000000E+00,4.495593E+01,5.604625E+05,1.021593E+06,1.467972E+01,1.046263E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.846964E+01,3.909725E+05,5.036671E+05,4.811865E+00,0.000000E+00,3.747782E+01,3.719252E+05,5.323563E+05
09:30:00,3.437814E+01,9.768482E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.444798E+01,1.090025E+06,1.689228E+06,3.070364E+01,0.000000E+00,8.389562E+01,1.022309E+06,1.906976E+06,1.573625E+01,3.444033E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.024521E+01,6.326767E+05,8.753752E+05,1.194586E+01,0.000000E+00,4.979470E+01,6.036400E+05,9.588268E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.226995E+05,6.690889E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.067172E+05,7.270961E+05,1.468668E+01,4.122731E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.348447E+01,5.658292E+05,8.228118E+05,1.335636E+01,0.000000E+00,4.340139E+01,5.380500E+05,9.240403E+05,1.832824E+01,4.892089E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.547274E+01,6.028188E+05,9.126163E+05,1.580756E+01,0.000000E+00,4.509402E+01,5.668175E+05,1.027708E+06,1.463279E+01,1.049779E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.866693E+01,3.943015E+05,5.070817E+05,4.811865E+00,0.000000E+00,3.767494E+01,3.752522E+05,5.357746E+05
09:40:00,3.436187E+01,9.768703E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.466888E+01,1.101738E+06,1.701240E+06,3.070364E+01,0.000000E+00,8.411589E+01,1.034015E+06,1.918995E+06,1.571454E+01,3.446129E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.035825E+01,6.375764E+05,8.803091E+05,1.194586E+01,0.000000E+00,4.990299E+01,6.084867E+05,9.637011E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.251217E+05,6.715420E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.091395E+05,7.295496E+05,1.468187E+01,4.123208E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.348872E+01,5.699455E+05,8.266181E+05,1.335636E+01,0.000000E+00,4.340567E+01,5.421667E+05,9.277400E+05,1.832370E+01,4.892375E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.560860E+01,6.091493E+05,9.187887E+05,1.580756E+01,0.000000E+00,4.522941E+01,5.731425E+05,1.033798E+06,1.458744E+01,1.053174E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.885925E+01,3.975835E+05,5.104462E+05,4.811865E+00,0.000000E+00,3.786719E+01,3.785334E+05,5.391423E+05
09:50:00,3.434609E+01,9.768915E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.488362E+01,1.113393E+06,1.713193E+06,3.070364E+01,0.000000E+00,8.433007E+01,1.045663E+06,1.930956E+06,1.569353E+01,3.448156E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.047337E+01,6.424994E+05,8.852652E+05,1.194586E+01,0.000000E+00,5.001326E+01,6.133556E+05,9.685953E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.275440E+05,6.739954E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.115617E+05,7.320036E+05,1.467720E+01,4.123671E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.349365E+01,5.740696E+05,8.304554E+05,1.335636E+01,0.000000E+00,4.341064E+01,5.462912E+05,9.314753E+05,1.831933E+01,4.892649E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.574049E+01,6.154355E+05,9.249257E+05,1.580756E+01,0.000000E+00,4.536088E+01,5.794241E+05,1.039853E+06,1.454357E+01,1.056456E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.904321E+01,4.007867E+05,5.137294E+05,4.811865E+00,0.000000E+00,3.805120E+01,3.817370E+05,5.424292E+05
10:00:00,3.433080E+01,9.769120E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.509026E+01,1.124967E+06,1.725061E+06,3.070364E+01,0.000000E+00,8.453630E+01,1.057232E+06,1.942833E+06,1.567319E+01,3.450120E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.058953E+01,6.474339E+05,8.902304E+05,1.194586E+01,0.000000E+00,5.012659E+01,6.182585E+05,9.735213E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.299662E+05,6.764493E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.139839E+05,7.344581E+05,1.467268E+01,4.124120E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.349918E+01,5.782004E+05,8.343233E+05,1.335636E+01,0.000000E+00,4.341621E+01,5.504224E+05,9.352472E+05,1.831512E+01,4.892913E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.586750E+01,6.216675E+05,9.310194E+05,1.580756E+01,0.000000E+00,4.548757E+01,5.856523E+05,1.045868E+06,1.450110E+01,1.059632E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.921589E+01,4.038833E+05,5.169036E+05,4.811865E+00,0.000000E+00,3.822406E+01,3.848351E+05,5.456080E+05
10:10:00,3.431595E+01,9.769319E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.528765E+01,1.135346E+06,1.735709E+06,3.070364E+01,0.000000E+00,8.473334E+01,1.067606E+06,1.953488E+06,1.565346E+01,3.452024E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.070669E+01,6.519516E+05,8.947693E+05,1.194586E+01,0.000000E+00,5.024315E+01,6.227694E+05,9.780462E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.321034E+05,6.786137E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.161212E+05,7.366228E+05,1.466828E+01,4.124556E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.350524E+01,5.818584E+05,8.377326E+05,1.335636E+01,0.000000E+00,4.342231E+01,5.540808E+05,9.385663E+05,1.831106E+01,4.893168E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.598901E+01,6.272715E+05,9.364849E+05,1.580756E+01,0.000000E+00,4.560881E+01,5.912533E+05,1.051258E+06,1.445993E+01,1.062707E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.937546E+01,4.066837E+05,5.197762E+05,4.811865E+00,0.000000E+00,3.838392E+01,3.876382E+05,5.484861E+05
10:20:00,3.430151E+01,9.769510E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.547635E+01,1.145634E+06,1.746266E+06,3.070364E+01,0.000000E+00,8.492179E+01,1.077891E+06,1.964054E+06,1.563431E+01,3.453872E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.082608E+01,6.564941E+05,8.993326E+05,1.194586E+01,0.000000E+00,5.035916E+01,6.272741E+05,9.825623E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.342407E+05,6.807788E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.182584E+05,7.387884E+05,1.466401E+01,4.124980E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.351118E+01,5.855150E+05,8.411653E+05,1.335636E+01,0.000000E+00,4.342829E+01,5.577379E+05,9.419163E+05,1.830715E+01,4.893414E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.610544E+01,6.328190E+05,9.419100E+05,1.580756E+01,0.000000E+00,4.572504E+01,5.967985E+05,1.056614E+06,1.442000E+01,1.065689E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.952354E+01,4.093756E+05,5.225402E+05,4.811865E+00,0.000000E+00,3.853240E+01,3.903338E+05,5.512573E+05
10:30:00,3.428747E+01,9.769695E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.565480E+01,1.155815E+06,1.756712E+06,3.070364E+01,0.000000E+00,8.510007E+01,1.088069E+06,1.974511E+06,1.561571E+01,3.455666E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.094445E+01,6.610252E+05,9.038824E+05,1.194586E+01,0.000000E+00,5.047420E+01,6.317682E+05,9.870658E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.363780E+05,6.829445E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.203957E+05,7.409548E+05,1.465985E+01,4.125392E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.351724E+01,5.891730E+05,8.446227E+05,1.335636E+01,0.000000E+00,4.343439E+01,5.613965E+05,9.452983E+05,1.830336E+01,4.893652E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.621590E+01,6.382999E+05,9.472819E+05,1.580756E+01,0.000000E+00,4.583535E+01,6.022778E+05,1.061921E+06,1.438121E+01,1.068583E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.965658E+01,4.119254E+05,5.251600E+05,4.811865E+00,0.000000E+00,3.866594E+01,3.928883E+05,5.538856E+05
10:40:00,3.427380E+01,9.769875E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.582215E+01,1.165878E+06,1.767037E+06,3.070364E+01,0.000000E+00,8.526734E+01,1.098131E+06,1.984849E+06,1.559763E+01,3.457411E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.106169E+01,6.655437E+05,9.084182E+05,1.194586E+01,0.000000E+00,5.059125E+01,6.362845E+05,9.915918E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.385152E+05,6.851109E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.225329E+05,7.431218E+05,1.465580E+01,4.125794E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.352346E+01,5.928328E+05,8.481032E+05,1.335636E+01,0.000000E+00,4.344066E+01,5.650568E+05,9.487099E+05,1.829970E+01,4.893881E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.631957E+01,6.437050E+05,9.525888E+05,1.580756E+01,0.000000E+00,4.593894E+01,6.076821E+05,1.067169E+06,1.434352E+01,1.071393E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.977201E+01,4.143090E+05,5.276098E+05,4.811865E+00,0.000000E+00,3.878198E+01,3.952776E+05,5.563448E+05
10:50:00,3.426048E+01,9.770048E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.597723E+01,1.175810E+06,1.777227E+06,3.070364E+01,0.000000E+00,8.542244E+01,1.108063E+06,1.995053E+06,1.558003E+01,3.459108E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.117703E+01,6.700410E+05,9.129310E+05,1.194586E+01,0.000000E+00,5.070686E+01,6.407848E+05,9.961003E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.406525E+05,6.872780E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.246702E+05,7.452897E+05,1.465186E+01,4.126185E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.352984E+01,5.964943E+05,8.516056E+05,1.335636E+01,0.000000E+00,4.344708E+01,5.687189E+05,9.521498E+05,1.829615E+01,4.894104E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.641581E+01,6.490275E+05,9.578229E+05,1.580756E+01,0.000000E+00,4.603516E+01,6.130043E+05,1.072349E+06,1.430687E+01,1.074125E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.986732E+01,4.165026E+05,5.298652E+05,4.811865E+00,0.000000E+00,3.887811E+01,3.974788E+05,5.586116E+05
11:00:00,3.424749E+01,9.770217E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.611907E+01,1.185601E+06,1.787269E+06,3.070364E+01,0.000000E+00,8.556435E+01,1.117854E+06,2.005111E+06,1.556290E+01,3.460761E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.129065E+01,6.745192E+05,9.174233E+05,1.194586E+01,0.000000E+00,5.082080E+01,6.452665E+05,1.000589E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.427897E+05,6.894459E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.268075E+05,7.474587E+05,1.464802E+01,4.126566E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.353630E+01,6.001568E+05,8.551279E+05,1.335636E+01,0.000000E+00,4.345359E+01,5.723820E+05,9.556157E+05,1.829272E+01,4.894319E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.650369E+01,6.542566E+05,9.629721E+05,1.580756E+01,0.000000E+00,4.612308E+01,6.182340E+05,1.077448E+06,1.427120E+01,1.076781E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.993955E+01,4.184782E+05,5.318980E+05,4.811865E+00,0.000000E+00,3.895113E+01,3.994619E+05,5.606552E+05
11:10:00,3.423483E+01,9.770381E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.624479E+01,1.192467E+06,1.794323E+06,3.070364E+01,0.000000E+00,8.569028E+01,1.124722E+06,2.012175E+06,1.554622E+01,3.462370E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.140064E+01,6.778865E+05,9.207819E+05,1.194586E+01,0.000000E+00,5.093117E+01,6.486381E+05,1.003943E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.442146E+05,6.908895E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.282323E+05,7.489025E+05,1.464427E+01,4.126938E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.354268E+01,6.026216E+05,8.574480E+05,1.335636E+01,0.000000E+00,4.346003E+01,5.748475E+05,9.578824E+05,1.828939E+01,4.894527E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.658142E+01,6.579562E+05,9.665698E+05,1.580756E+01,0.000000E+00,4.620092E+01,6.219348E+05,1.080997E+06,1.423647E+01,1.079366E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.998260E+01,4.197471E+05,5.332096E+05,4.811865E+00,0.000000E+00,3.899517E+01,4.007402E+05,5.619792E+05
11:20:00,3.422247E+01,9.770540E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.635274E+01,1.199142E+06,1.801184E+06,3.070364E+01,0.000000E+00,8.579853E+01,1.131400E+06,2.019051E+06,1.552997E+01,3.463937E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.150589E+01,6.812010E+05,9.240892E+05,1.194586E+01,0.000000E+00,5.103687E+01,6.519576E+05,1.007247E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.456394E+05,6.923353E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.296572E+05,7.503490E+05,1.464061E+01,4.127301E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.354899E+01,6.050855E+05,8.597932E+05,1.335636E+01,0.000000E+00,4.346638E+01,5.773120E+05,9.601822E+05,1.828616E+01,4.894730E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.664764E+01,6.615275E+05,9.700549E+05,1.580756E+01,0.000000E+00,4.626732E+01,6.255082E+05,1.084439E+06,1.420265E+01,1.081882E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.999226E+01,4.207007E+05,5.342071E+05,4.811865E+00,0.000000E+00,3.900601E+01,4.017049E+05,5.629926E+05
11:30:00,3.421040E+01,9.770694E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.644125E+01,1.205608E+06,1.807830E+06,3.070364E+01,0.000000E+00,8.588745E+01,1.137870E+06,2.025713E+06,1.551412E+01,3.465465E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.160553E+01,6.844529E+05,9.273335E+05,1.194586E+01,0.000000E+00,5.113700E+01,6.552150E+05,1.010489E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.470642E+05,6.937827E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.310820E+05,7.517975E+05,1.463703E+01,4.127656E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.355513E+01,6.075478E+05,8.621594E+05,1.335636E+01,0.000000E+00,4.347259E+01,5.797750E+05,9.625098E+05,1.828303E+01,4.894926E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.670097E+01,6.649551E+05,9.734060E+05,1.580756E+01,0.000000E+00,4.632091E+01,6.289387E+05,1.087752E+06,1.416969E+01,1.084332E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.996440E+01,4.212999E+05,5.348455E+05,4.811865E+00,0.000000E+00,3.897948E+01,4.023168E+05,5.636492E+05
11:40:00,3.419862E+01,9.770844E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.650923E+01,1.211853E+06,1.814248E+06,3.070364E+01,0.000000E+00,8.595594E+01,1.144120E+06,2.032148E+06,1.549867E+01,3.466955E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.169889E+01,6.876348E+05,9.305070E+05,1.194586E+01,0.000000E+00,5.123093E+01,6.584032E+05,1.013661E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.484891E+05,6.952319E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.325068E+05,7.532479E+05,1.463355E+01,4.128002E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.356115E+01,6.100085E+05,8.645450E+05,1.335636E+01,0.000000E+00,4.347866E+01,5.822364E+05,9.648630E+05,1.827999E+01,4.895117E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.674052E+01,6.682291E+05,9.766102E+05,1.580756E+01,0.000000E+00,4.636078E+01,6.322163E+05,1.090923E+06,1.413756E+01,1.086719E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.989648E+01,4.215209E+05,5.350985E+05,4.811865E+00,0.000000E+00,3.891308E+01,4.025522E+05,5.639222E+05
11:50:00,3.418711E+01,9.770990E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.655703E+01,1.217880E+06,1.820438E+06,3.070364E+01,0.000000E+00,8.600436E+01,1.150154E+06,2.038358E+06,1.548360E+01,3.468408E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.178586E+01,6.907453E+05,9.336074E+05,1.194586E+01,0.000000E+00,5.131851E+01,6.615206E+05,1.016761E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.499139E+05,6.966823E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.339317E+05,7.546999E+05,1.463014E+01,4.128340E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.356698E+01,6.124671E+05,8.669467E+05,1.335636E+01,0.000000E+00,4.348455E+01,5.846958E+05,9.672380E+05,1.827703E+01,4.895302E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.676638E+01,6.713503E+05,9.796657E+05,1.580756E+01,0.000000E+00,4.638704E+01,6.353420E+05,1.093948E+06,1.410624E+01,1.089046E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.978969E+01,4.213748E+05,5.349753E+05,4.811865E+00,0.000000E+00,3.880790E+01,4.024214E+05,5.638194E+05
12:00:00,3.417586E+01,9.771132E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.658770E+01,1.223721E+06,1.826435E+06,3.070364E+01,0.000000E+00,8.603571E+01,1.156003E+06,2.044376E+06,1.546889E+01,3.469826E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.186663E+01,6.937869E+05,9.366373E+05,1.194586E+01,0.000000E+00,5.139995E+01,6.645695E+05,1.019791E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.513388E+05,6.981334E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.353565E+05,7.561527E+05,1.462681E+01,4.128670E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.357265E+01,6.149239E+05,8.693617E+05,1.335636E+01,0.000000E+00,4.349028E+01,5.871533E+05,9.696310E+05,1.827416E+01,4.895481E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.678073E+01,6.743432E+05,9.825957E+05,1.580756E+01,0.000000E+00,4.640184E+01,6.383400E+05,1.096851E+06,1.407569E+01,1.091313E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.965182E+01,4.209352E+05,5.345484E+05,4.811865E+00,0.000000E+00,3.867194E+01,4.019998E+05,5.634145E+05
12:10:00,3.416487E+01,9.771270E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.657867E+01,1.228074E+06,1.830891E+06,3.070364E+01,0.000000E+00,8.602742E+01,1.160363E+06,2.048850E+06,1.545454E+01,3.471209E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.194605E+01,6.963851E+05,9.392193E+05,1.194586E+01,0.000000E+00,5.147846E+01,6.671577E+05,1.022352E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.524786E+05,6.992939E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.364964E+05,7.573144E+05,1.462356E+01,4.128993E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.357824E+01,6.169013E+05,8.712973E+05,1.335636E+01,0.000000E+00,4.349595E+01,5.891314E+05,9.715465E+05,1.827137E+01,4.895656E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.678947E+01,6.767072E+05,9.848873E+05,1.580756E+01,0.000000E+00,4.641106E+01,6.407092E+05,1.099117E+06,1.404589E+01,1.093524E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.950295E+01,4.202191E+05,5.338322E+05,4.811865E+00,0.000000E+00,3.852497E+01,4.013018E+05,5.627181E+05
12:20:00,3.415413E+01,9.771404E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.656893E+01,1.232420E+06,1.834962E+06,3.070364E+01,0.000000E+00,8.601839E+01,1.164717E+06,2.052942E+06,1.544053E+01,3.472560E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.204097E+01,6.991562E+05,9.420089E+05,1.194586E+01,0.000000E+00,5.156260E+01,6.698086E+05,1.024987E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.536185E+05,7.004517E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.376363E+05,7.584730E+05,1.462037E+01,4.129308E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.358378E+01,6.188779E+05,8.732347E+05,1.335636E+01,0.000000E+00,4.350155E+01,5.911088E+05,9.734649E+05,1.826866E+01,4.895825E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.680358E+01,6.791309E+05,9.872443E+05,1.580756E+01,0.000000E+00,4.642559E+01,6.431376E+05,1.101450E+06,1.401681E+01,1.095680E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.937469E+01,4.196978E+05,5.333044E+05,4.811865E+00,0.000000E+00,3.839845E+01,4.007970E+05,5.622064E+05
12:30:00,3.414363E+01,9.771535E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.656472E+01,1.236825E+06,1.839441E+06,3.070364E+01,0.000000E+00,8.601487E+01,1.169130E+06,2.057437E+06,1.542686E+01,3.473878E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.215643E+01,7.021563E+05,9.450302E+05,1.194586E+01,0.000000E+00,5.166660E+01,6.726810E+05,1.027843E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.547584E+05,7.016039E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.387761E+05,7.596250E+05,1.461727E+01,4.129617E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.358926E+01,6.208539E+05,8.751660E+05,1.335636E+01,0.000000E+00,4.350709E+01,5.930856E+05,9.753764E+05,1.826603E+01,4.895990E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.683437E+01,6.817405E+05,9.897769E+05,1.580756E+01,0.000000E+00,4.645668E+01,6.457507E+05,1.103958E+06,1.398843E+01,1.097783E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.929555E+01,4.196401E+05,5.332184E+05,4.811865E+00,0.000000E+00,3.832071E+01,4.007526E+05,5.621261E+05
12:40:00,3.413336E+01,9.771662E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.656964E+01,1.241329E+06,1.844042E+06,3.070364E+01,0.000000E+00,8.602043E+01,1.173640E+06,2.062052E+06,1.541350E+01,3.475165E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.229971E+01,7.054666E+05,9.483440E+05,1.194586E+01,0.000000E+00,5.180447E+01,6.759309E+05,1.031074E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.558982E+05,7.027513E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.399160E+05,7.607716E+05,1.461422E+01,4.129918E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.359560E+01,6.228394E+05,8.771052E+05,1.335636E+01,0.000000E+00,4.351258E+01,5.950616E+05,9.772844E+05,1.826347E+01,4.896151E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.688957E+01,6.846222E+05,9.925657E+05,1.580756E+01,0.000000E+00,4.651205E+01,6.486343E+05,1.106719E+06,1.396073E+01,1.099835E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.928477E+01,4.202280E+05,5.337630E+05,4.811865E+00,0.000000E+00,3.831091E+01,4.013498E+05,5.626655E+05
12:50:00,3.412332E+01,9.771786E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.658550E+01,1.245951E+06,1.848769E+06,3.070364E+01,0.000000E+00,8.603688E+01,1.178268E+06,2.066793E+06,1.540046E+01,3.476422E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.247402E+01,7.091229E+05,9.519907E+05,1.194586E+01,0.000000E+00,5.197896E+01,6.795891E+05,1.034714E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.570381E+05,7.038965E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.410559E+05,7.619155E+05,1.461125E+01,4.130213E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.360215E+01,6.248273E+05,8.790494E+05,1.335636E+01,0.000000E+00,4.351799E+01,5.970368E+05,9.791943E+05,1.826098E+01,4.896307E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.697318E+01,6.878207E+05,9.956704E+05,1.580756E+01,0.000000E+00,4.659935E+01,6.518739E+05,1.109836E+06,1.393368E+01,1.101837E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.935210E+01,4.215536E+05,5.350531E+05,4.811865E+00,0.000000E+00,3.837877E+01,4.026802E+05,5.639439E+05
13:00:00,3.411350E+01,9.771907E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.661133E+01,1.250679E+06,1.853610E+06,3.070364E+01,0.000000E+00,8.606323E+01,1.183002E+06,2.071648E+06,1.538772E+01,3.477650E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.267996E+01,7.131319E+05,9.559931E+05,1.194586E+01,0.000000E+00,5.218491E+01,6.835982E+05,1.038708E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.581779E+05,7.050407E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.421957E+05,7.630580E+05,1.460834E+01,4.130502E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.360861E+01,6.268142E+05,8.809965E+05,1.335636E+01,0.000000E+00,4.352347E+01,5.990127E+05,9.811100E+05,1.825855E+01,4.896458E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.708556E+01,6.913399E+05,9.991113E+05,1.580756E+01,0.000000E+00,4.671589E+01,6.554395E+05,1.113295E+06,1.390727E+01,1.103792E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.949710E+01,4.236125E+05,5.371058E+05,4.811865E+00,0.000000E+00,3.852386E+01,4.047399E+05,5.659843E+05
13:10:00,3.410389E+01,9.772024E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.670311E+01,1.254388E+06,1.857444E+06,3.070364E+01,0.000000E+00,8.615550E+01,1.186715E+06,2.075494E+06,1.537527E+01,3.478849E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.291488E+01,7.168217E+05,9.596813E+05,1.194586E+01,0.000000E+00,5.241970E+01,6.872866E+05,1.042386E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.588904E+05,7.057493E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.429081E+05,7.637645E+05,1.460550E+01,4.130784E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.361492E+01,6.280813E+05,8.822146E+05,1.335636E+01,0.000000E+00,4.352984E+01,6.002807E+05,9.823088E+05,1.825619E+01,4.896606E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.722278E+01,6.942862E+05,1.001987E+06,1.580756E+01,0.000000E+00,4.685481E+01,6.584048E+05,1.116160E+06,1.388148E+01,1.105699E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.970641E+01,4.260201E+05,5.395401E+05,4.811865E+00,0.000000E+00,3.873294E+01,4.071451E+05,5.684095E+05
13:20:00,3.409449E+01,9.772139E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.679436E+01,1.258087E+06,1.861644E+06,3.070364E+01,0.000000E+00,8.624724E+01,1.190420E+06,2.079703E+06,1.536311E+01,3.480021E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.316936E+01,7.207298E+05,9.636100E+05,1.194586E+01,0.000000E+00,5.267399E+01,6.911924E+05,1.046305E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.596028E+05,7.064588E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.436205E+05,7.644719E+05,1.460271E+01,4.131060E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.362104E+01,6.293464E+05,8.834405E+05,1.335636E+01,0.000000E+00,4.353604E+01,6.015465E+05,9.835179E+05,1.825390E+01,4.896749E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.737522E+01,6.974023E+05,1.005060E+06,1.580756E+01,0.000000E+00,4.700798E+01,6.615290E+05,1.119213E+06,1.385629E+01,1.107561E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.995320E+01,4.287817E+05,5.423613E+05,4.811865E+00,0.000000E+00,3.897936E+01,4.099029E+05,5.712269E+05
