Time,AHU2:DesPer 1:Des Heat Mass Flow [kg/s],AHU2:DesPer 1:Des Heat Cap [W],AHU2:DesPer 1:Des Cool Mass Flow [kg/s],AHU2:DesPer 1:Des Sens Cool Cap [W],AHU2:DesPer 1:Des Tot Cool Cap [W],AHU2:DesPer 2:Des Heat Mass Flow [kg/s],AHU2:DesPer 2:Des Heat Cap [W],AHU2:DesPer 2:Des Cool Mass Flow [kg/s],AHU2:DesPer 2:Des Sens Cool Cap [W],AHU2:DesPer 2:Des Tot Cool Cap [W],AHU2:DesPer 3:Des Heat Mass Flow [kg/s],AHU2:DesPer 3:Des Heat Cap [W],AHU2:DesPer 3:Des Cool Mass Flow [kg/s],AHU2:DesPer 3:Des Sens Cool Cap [W],AHU2:DesPer 3:Des Tot Cool Cap [W],AHU1:DesPer 1:Des Heat Mass Flow [kg/s],AHU1:DesPer 1:Des Heat Cap [W],AHU1:DesPer 1:Des Cool Mass Flow [kg/s],AHU1:DesPer 1:Des Sens Cool Cap [W],AHU1:DesPer 1:Des Tot Cool Cap [W],AHU1:DesPer 2:Des Heat Mass Flow [kg/s],AHU1:DesPer 2:Des Heat Cap [W],AHU1:DesPer 2:Des Cool Mass Flow [kg/s],AHU1:DesPer 2:Des Sens Cool Cap [W],AHU1:DesPer 2:Des Tot Cool Cap [W],AHU1:DesPer 3:Des Heat Mass Flow [kg/s],AHU1:DesPer 3:Des Heat Cap [W],AHU1:DesPer 3:Des Cool Mass Flow [kg/s],AHU1:DesPer 3:Des Sens Cool Cap [W],AHU1:DesPer 3:Des Tot Cool Cap [W],AHU3:DesPer 1:Des Heat Mass Flow [kg/s],AHU3:DesPer 1:Des Heat Cap [W],AHU3:DesPer 1:Des Cool Mass Flow [kg/s],AHU3:DesPer 1:Des Sens Cool Cap [W],AHU3:DesPer 1:Des Tot Cool Cap [W],AHU3:DesPer 2:Des Heat Mass Flow [kg/s],AHU3:DesPer 2:Des Heat Cap [W],AHU3:DesPer 2:Des Cool Mass Flow [kg/s],AHU3:DesPer 2:Des Sens Cool Cap [W],AHU3:DesPer 2:Des Tot Cool Cap [W],AHU3:DesPer 3:Des Heat Mass Flow [kg/s],AHU3:DesPer 3:Des Heat Cap [W],AHU3:DesPer 3:Des Cool Mass Flow [kg/s],AHU3:DesPer 3:Des Sens Cool Cap [W],AHU3:DesPer 3:Des Tot Cool Cap [W],AHU5:DesPer 1:Des Heat Mass Flow [kg/s],AHU5:DesPer 1:Des Heat Cap [W],AHU5:DesPer 1:Des Cool Mass Flow [kg/s],AHU5:DesPer 1:Des Sens Cool Cap [W],AHU5:DesPer 1:Des Tot Cool Cap [W],AHU5:DesPer 2:Des Heat Mass Flow [kg/s],AHU5:DesPer 2:Des Heat Cap [W],AHU5:DesPer 2:Des Cool Mass Flow [kg/s],AHU5:DesPer 2:Des Sens Cool Cap [W],AHU5:DesPer 2:Des Tot Cool Cap [W],AHU5:DesPer 3:Des Heat Mass Flow [kg/s],AHU5:DesPer 3:Des Heat Cap [W],AHU5:DesPer 3:Des Cool Mass Flow [kg/s],AHU5:DesPer 3:Des Sens Cool Cap [W],AHU5:DesPer 3:Des Tot Cool Cap [W],AHU4:DesPer 1:Des Heat Mass Flow [kg/s],AHU4:DesPer 1:Des Heat Cap [W],AHU4:DesPer 1:Des Cool Mass Flow [kg/s],AHU4:DesPer 1:Des Sens Cool Cap [W],AHU4:DesPer 1:Des Tot Cool Cap [W],AHU4:DesPer 2:Des Heat Mass Flow [kg/s],AHU4:DesPer 2:Des Heat Cap [W],AHU4:DesPer 2:Des Cool Mass Flow [kg/s],AHU4:DesPer 2:Des Sens Cool Cap [W],AHU4:DesPer 2:Des Tot Cool Cap [W],AHU4:DesPer 3:Des Heat Mass Flow [kg/s],AHU4:DesPer 3:Des Heat Cap [W],AHU4:DesPer 3:Des Cool Mass Flow [kg/s],AHU4:DesPer 3:Des Sens Cool Cap [W],AHU4:DesPer 3:Des Tot Cool Cap [W],AHU6:DesPer 1:Des Heat Mass Flow [kg/s],AHU6:DesPer 1:Des Heat Cap [W],AHU6:DesPer 1:Des Cool Mass Flow [kg/s],AHU6:DesPer 1:Des Sens Cool Cap [W],AHU6:DesPer 1:Des Tot Cool Cap [W],AHU6:DesPer 2:Des Heat Mass Flow [kg/s],AHU6:DesPer 2:Des Heat Cap [W],AHU6:DesPer 2:Des Cool Mass Flow [kg/s],AHU6:DesPer 2:Des Sens Cool Cap [W],AHU6:DesPer 2:Des Tot Cool Cap [W],AHU6:DesPer 3:Des Heat Mass Flow [kg/s],AHU6:DesPer 3:Des Heat Cap [W],AHU6:DesPer 3:Des Cool Mass Flow [kg/s],AHU6:DesPer 3:Des Sens Cool Cap [W],AHU6:DesPer 3:Des Tot Cool Cap [W]
13:30:00,3.408529E+01,9.772251E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.688033E+01,1.261728E+06,1.865436E+06,3.070364E+01,0.000000E+00,8.633373E+01,1.194067E+06,2.083508E+06,1.535123E+01,3.481165E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.343946E+01,7.248120E+05,9.677333E+05,1.194586E+01,0.000000E+00,5.293440E+01,6.951665E+05,1.050307E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.603152E+05,7.071687E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.443330E+05,7.651799E+05,1.459999E+01,4.131330E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.362693E+01,6.306089E+05,8.846721E+05,1.335636E+01,0.000000E+00,4.354201E+01,6.028099E+05,9.847351E+05,1.825166E+01,4.896889E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.753274E+01,7.005751E+05,1.008207E+06,1.580756E+01,0.000000E+00,4.716576E+01,6.647046E+05,1.122339E+06,1.383169E+01,1.109379E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.021311E+01,4.316672E+05,5.453231E+05,4.811865E+00,0.000000E+00,3.923894E+01,4.127852E+05,5.741891E+05
13:40:00,3.407663E+01,9.772355E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.695888E+01,1.265286E+06,1.869122E+06,3.070364E+01,0.000000E+00,8.641282E+01,1.197631E+06,2.087208E+06,1.533962E+01,3.482284E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.373158E+01,7.291399E+05,9.721263E+05,1.194586E+01,0.000000E+00,5.319123E+01,6.991008E+05,1.054277E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.610276E+05,7.078790E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.450454E+05,7.658886E+05,1.459732E+01,4.131595E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.363256E+01,6.318685E+05,8.859077E+05,1.335636E+01,0.000000E+00,4.354771E+01,6.040703E+05,9.859588E+05,1.824949E+01,4.897025E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.768847E+01,7.037280E+05,1.011346E+06,1.580756E+01,0.000000E+00,4.732143E+01,6.678568E+05,1.125456E+06,1.380765E+01,1.111155E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.046987E+01,4.345230E+05,5.482610E+05,4.811865E+00,0.000000E+00,3.949552E+01,4.156391E+05,5.771310E+05
13:50:00,3.406876E+01,9.772450E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.702840E+01,1.268745E+06,1.872704E+06,3.070364E+01,0.000000E+00,8.648292E+01,1.201096E+06,2.090804E+06,1.532827E+01,3.483378E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.401286E+01,7.333469E+05,9.763994E+05,1.194586E+01,0.000000E+00,5.345360E+01,7.030969E+05,1.058322E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.617400E+05,7.085900E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.457578E+05,7.665980E+05,1.459471E+01,4.131854E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.363789E+01,6.331247E+05,8.871478E+05,1.335636E+01,0.000000E+00,4.355311E+01,6.053273E+05,9.871887E+05,1.824737E+01,4.897157E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.786026E+01,7.070601E+05,1.014692E+06,1.580756E+01,0.000000E+00,4.747120E+01,6.709433E+05,1.128517E+06,1.378416E+01,1.112889E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.071401E+01,4.372597E+05,5.510798E+05,4.811865E+00,0.000000E+00,3.973966E+01,4.183758E+05,5.799560E+05
14:00:00,3.406107E+01,9.772543E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.708766E+01,1.272091E+06,1.876168E+06,3.070364E+01,0.000000E+00,8.654283E+01,1.204449E+06,2.094283E+06,1.531718E+01,3.484446E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.428031E+01,7.373999E+05,9.805158E+05,1.194586E+01,0.000000E+00,5.372121E+01,7.071514E+05,1.062438E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.624525E+05,7.093016E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.464702E+05,7.673080E+05,1.459216E+01,4.132107E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.365018E+01,6.344586E+05,8.884785E+05,1.335636E+01,0.000000E+00,4.355817E+01,6.065806E+05,9.884243E+05,1.824531E+01,4.897286E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.802434E+01,7.103063E+05,1.017956E+06,1.580756E+01,0.000000E+00,4.761322E+01,6.739435E+05,1.131500E+06,1.376121E+01,1.114582E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.094078E+01,4.398325E+05,5.537305E+05,4.811865E+00,0.000000E+00,3.996662E+01,4.209502E+05,5.826147E+05
14:10:00,3.405354E+01,9.772633E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.710426E+01,1.272265E+06,1.876372E+06,3.070364E+01,0.000000E+00,8.656010E+01,1.204630E+06,2.094494E+06,1.530633E+01,3.485491E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.453244E+01,7.402116E+05,9.833666E+05,1.194586E+01,0.000000E+00,5.397359E+01,7.099660E+05,1.065289E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.624525E+05,7.092881E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.464703E+05,7.672921E+05,1.458966E+01,4.132355E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.366316E+01,6.346033E+05,8.886049E+05,1.335636E+01,0.000000E+00,4.356275E+01,6.066318E+05,9.884416E+05,1.824330E+01,4.897412E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.817644E+01,7.120026E+05,1.019643E+06,1.580756E+01,0.000000E+00,4.774648E+01,6.754295E+05,1.132942E+06,1.373878E+01,1.116237E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.114709E+01,4.417809E+05,5.557424E+05,4.811865E+00,0.000000E+00,4.017330E+01,4.229021E+05,5.846351E+05
14:20:00,3.404618E+01,9.772721E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.710703E+01,1.272288E+06,1.876424E+06,3.070364E+01,0.000000E+00,8.656358E+01,1.204661E+06,2.094555E+06,1.529573E+01,3.486512E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.476934E+01,7.428534E+05,9.860467E+05,1.194586E+01,0.000000E+00,5.421085E+01,7.126118E+05,1.067970E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.624525E+05,7.092760E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.464703E+05,7.672777E+05,1.458721E+01,4.132598E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.367187E+01,6.347006E+05,8.886967E+05,1.335636E+01,0.000000E+00,4.356681E+01,6.066771E+05,9.884728E+05,1.824135E+01,4.897534E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.831623E+01,7.135616E+05,1.021203E+06,1.580756E+01,0.000000E+00,4.787088E+01,6.768170E+05,1.134303E+06,1.371686E+01,1.117853E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.133246E+01,4.435317E+05,5.575571E+05,4.811865E+00,0.000000E+00,4.035923E+01,4.246580E+05,5.864615E+05
14:30:00,3.403898E+01,9.772806E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.709572E+01,1.272158E+06,1.876318E+06,3.070364E+01,0.000000E+00,8.655302E+01,1.204539E+06,2.094459E+06,1.528536E+01,3.487510E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.499145E+01,7.453304E+05,9.885591E+05,1.194586E+01,0.000000E+00,5.443340E+01,7.150937E+05,1.070485E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.624525E+05,7.092643E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.464703E+05,7.672640E+05,1.458481E+01,4.132836E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.368165E+01,6.348097E+05,8.888121E+05,1.335636E+01,0.000000E+00,4.357029E+01,6.067160E+05,9.885136E+05,1.823944E+01,4.897653E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.844926E+01,7.150451E+05,1.022695E+06,1.580756E+01,0.000000E+00,4.799282E+01,6.781769E+05,1.135654E+06,1.369544E+01,1.119432E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.149707E+01,4.450863E+05,5.591711E+05,4.811865E+00,0.000000E+00,4.052454E+01,4.262192E+05,5.880887E+05
14:40:00,3.403193E+01,9.772890E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.706959E+01,1.271867E+06,1.876044E+06,3.070364E+01,0.000000E+00,8.652770E+01,1.204257E+06,2.094195E+06,1.527522E+01,3.488487E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.519912E+01,7.476463E+05,9.909072E+05,1.194586E+01,0.000000E+00,5.464158E+01,7.174153E+05,1.072836E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.624525E+05,7.092530E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.464703E+05,7.672507E+05,1.458246E+01,4.133069E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.368969E+01,6.348995E+05,8.889175E+05,1.335636E+01,0.000000E+00,4.357316E+01,6.067481E+05,9.885620E+05,1.823759E+01,4.897768E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.857284E+01,7.164234E+05,1.024086E+06,1.580756E+01,0.000000E+00,4.810776E+01,6.794588E+05,1.136936E+06,1.367449E+01,1.120975E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.164093E+01,4.464450E+05,5.605832E+05,4.811865E+00,0.000000E+00,4.066925E+01,4.275859E+05,5.895149E+05
14:50:00,3.402503E+01,9.772971E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.702791E+01,1.271407E+06,1.875592E+06,3.070364E+01,0.000000E+00,8.648688E+01,1.203806E+06,2.093754E+06,1.526531E+01,3.489441E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.539236E+01,7.498014E+05,9.930912E+05,1.194586E+01,0.000000E+00,5.483541E+01,7.195768E+05,1.075025E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.624525E+05,7.092422E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.464704E+05,7.672380E+05,1.458016E+01,4.133297E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.369255E+01,6.349314E+05,8.889729E+05,1.335636E+01,0.000000E+00,4.357539E+01,6.067730E+05,9.886172E+05,1.823578E+01,4.897881E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.868344E+01,7.176569E+05,1.025335E+06,1.580756E+01,0.000000E+00,4.821009E+01,6.806001E+05,1.138082E+06,1.365402E+01,1.122483E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.176354E+01,4.476030E+05,5.617883E+05,4.811865E+00,0.000000E+00,4.079284E+01,4.287531E+05,5.907349E+05
15:00:00,3.401828E+01,9.773051E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.697000E+01,1.270770E+06,1.874955E+06,3.070364E+01,0.000000E+00,8.642985E+01,1.203179E+06,2.093127E+06,1.525562E+01,3.490375E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.557085E+01,7.517918E+05,9.951075E+05,1.194586E+01,0.000000E+00,5.501454E+01,7.215744E+05,1.077046E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.624526E+05,7.092318E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.464704E+05,7.672258E+05,1.457791E+01,4.133520E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.369181E+01,6.349232E+05,8.889975E+05,1.335636E+01,0.000000E+00,4.358170E+01,6.068435E+05,9.887350E+05,1.823402E+01,4.897991E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.878051E+01,7.187397E+05,1.026436E+06,1.580756E+01,0.000000E+00,4.830414E+01,6.816491E+05,1.139143E+06,1.363400E+01,1.123957E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.186384E+01,4.485503E+05,5.627767E+05,4.811865E+00,0.000000E+00,4.089426E+01,4.297110E+05,5.917387E+05
15:10:00,3.401168E+01,9.773129E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.689351E+01,1.266629E+06,1.870736E+06,3.070364E+01,0.000000E+00,8.635433E+01,1.199050E+06,2.088911E+06,1.524613E+01,3.491288E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.573706E+01,7.523609E+05,9.956788E+05,1.194586E+01,0.000000E+00,5.518144E+01,7.221512E+05,1.077622E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.615977E+05,7.083516E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.456155E+05,7.663426E+05,1.457570E+01,4.133739E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.369989E+01,6.335773E+05,8.876749E+05,1.335636E+01,0.000000E+00,4.358991E+01,6.054991E+05,9.874222E+05,1.823231E+01,4.898098E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.886513E+01,7.179838E+05,1.025668E+06,1.580756E+01,0.000000E+00,4.838969E+01,6.809037E+05,1.138380E+06,1.361443E+01,1.125397E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.194288E+01,4.487795E+05,5.630322E+05,4.811865E+00,0.000000E+00,4.097456E+01,4.299521E+05,5.920100E+05
15:20:00,3.400521E+01,9.773204E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.679865E+01,1.262289E+06,1.866319E+06,3.070364E+01,0.000000E+00,8.626050E+01,1.194721E+06,2.084501E+06,1.523686E+01,3.492181E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.588850E+01,7.527653E+05,9.960779E+05,1.194586E+01,0.000000E+00,5.533361E+01,7.225638E+05,1.078026E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.607428E+05,7.074730E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.447606E+05,7.654615E+05,1.457354E+01,4.133954E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.370665E+01,6.322167E+05,8.863669E+05,1.335636E+01,0.000000E+00,4.359681E+01,6.041400E+05,9.861319E+05,1.823063E+01,4.898203E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.893556E+01,7.170699E+05,1.024752E+06,1.580756E+01,0.000000E+00,4.846153E+01,6.800054E+05,1.137478E+06,1.359529E+01,1.126805E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.199767E+01,4.487797E+05,5.630573E+05,4.811865E+00,0.000000E+00,4.103073E+01,4.299653E+05,5.920533E+05
15:30:00,3.399888E+01,9.773278E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.668564E+01,1.257751E+06,1.861697E+06,3.070364E+01,0.000000E+00,8.614860E+01,1.190195E+06,2.079886E+06,1.522779E+01,3.493054E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.602348E+01,7.529862E+05,9.962946E+05,1.194586E+01,0.000000E+00,5.546940E+01,7.227936E+05,1.078249E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.598879E+05,7.065949E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.439057E+05,7.645811E+05,1.457143E+01,4.134164E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.371217E+01,6.308422E+05,8.850620E+05,1.335636E+01,0.000000E+00,4.360248E+01,6.027672E+05,9.848498E+05,1.822901E+01,4.898304E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.899065E+01,7.159848E+05,1.023673E+06,1.580756E+01,0.000000E+00,4.852407E+01,6.790035E+05,1.136490E+06,1.357658E+01,1.128181E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.202603E+01,4.485302E+05,5.628312E+05,4.811865E+00,0.000000E+00,4.106061E+01,4.297303E+05,5.918476E+05
15:40:00,3.399269E+01,9.773351E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.655492E+01,1.253020E+06,1.856870E+06,3.070364E+01,0.000000E+00,8.601905E+01,1.185477E+06,2.075066E+06,1.521891E+01,3.493909E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.614138E+01,7.530165E+05,9.963212E+05,1.194586E+01,0.000000E+00,5.558814E+01,7.228333E+05,1.078283E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.590330E+05,7.057172E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.430509E+05,7.637012E+05,1.456935E+01,4.134369E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.371639E+01,6.294533E+05,8.837549E+05,1.335636E+01,0.000000E+00,4.360686E+01,6.013800E+05,9.835696E+05,1.822742E+01,4.898403E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.903005E+01,7.147248E+05,1.022425E+06,1.580756E+01,0.000000E+00,4.858224E+01,6.779528E+05,1.135473E+06,1.355827E+01,1.129526E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.202708E+01,4.480228E+05,5.623419E+05,4.811865E+00,0.000000E+00,4.106333E+01,4.292387E+05,5.913802E+05
15:50:00,3.398662E+01,9.773421E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.640766E+01,1.248109E+06,1.851852E+06,3.070364E+01,0.000000E+00,8.587303E+01,1.180580E+06,2.070057E+06,1.521023E+01,3.494745E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.624178E+01,7.528518E+05,9.961515E+05,1.194586E+01,0.000000E+00,5.568945E+01,7.226786E+05,1.078122E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.581782E+05,7.048403E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.421960E+05,7.628222E+05,1.456732E+01,4.134571E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.371928E+01,6.280495E+05,8.824453E+05,1.335636E+01,0.000000E+00,4.360991E+01,5.999780E+05,9.822905E+05,1.822587E+01,4.898500E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.905392E+01,7.132916E+05,1.021008E+06,1.580756E+01,0.000000E+00,4.862935E+01,6.767788E+05,1.134343E+06,1.354037E+01,1.130841E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.200075E+01,4.472570E+05,5.615861E+05,4.811865E+00,0.000000E+00,4.103881E+01,4.284899E+05,5.906468E+05
16:00:00,3.398069E+01,9.773490E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.624603E+01,1.243041E+06,1.846667E+06,3.070364E+01,0.000000E+00,8.571269E+01,1.175527E+06,2.064880E+06,1.520173E+01,3.495562E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.632489E+01,7.524942E+05,9.957864E+05,1.194586E+01,0.000000E+00,5.577350E+01,7.223315E+05,1.077766E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.573233E+05,7.039641E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.413411E+05,7.619440E+05,1.456533E+01,4.134768E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.372079E+01,6.266303E+05,8.811310E+05,1.335636E+01,0.000000E+00,4.361158E+01,5.985607E+05,9.810098E+05,1.822436E+01,4.898594E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.906309E+01,7.116945E+05,1.019428E+06,1.580756E+01,0.000000E+00,4.866577E+01,6.754856E+05,1.133100E+06,1.352286E+01,1.132127E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.194809E+01,4.462423E+05,5.605728E+05,4.811865E+00,0.000000E+00,4.098807E+01,4.274935E+05,5.896558E+05
16:10:00,3.397488E+01,9.773557E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.607635E+01,1.236786E+06,1.840263E+06,3.070364E+01,0.000000E+00,8.554431E+01,1.169286E+06,2.058482E+06,1.519342E+01,3.496362E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.638848E+01,7.514907E+05,9.947615E+05,1.194586E+01,0.000000E+00,5.583808E+01,7.213391E+05,1.076750E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.561834E+05,7.027984E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.402013E+05,7.607759E+05,1.456338E+01,4.134962E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.372158E+01,6.247244E+05,8.793291E+05,1.335636E+01,0.000000E+00,4.361254E+01,5.966566E+05,9.792431E+05,1.822289E+01,4.898686E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.907233E+01,7.095316E+05,1.017281E+06,1.580756E+01,0.000000E+00,4.869118E+01,6.735031E+05,1.131159E+06,1.350574E+01,1.133385E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.187097E+01,4.448243E+05,5.591445E+05,4.811865E+00,0.000000E+00,4.091297E+01,4.260946E+05,5.882494E+05
16:20:00,3.396923E+01,9.773622E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.590309E+01,1.230492E+06,1.833817E+06,3.070364E+01,0.000000E+00,8.537235E+01,1.163007E+06,2.052042E+06,1.518536E+01,3.497139E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.643648E+01,7.503135E+05,9.935621E+05,1.194586E+01,0.000000E+00,5.588710E+01,7.201733E+05,1.075560E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.550436E+05,7.016338E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.390614E+05,7.596092E+05,1.456148E+01,4.135150E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.372133E+01,6.228069E+05,8.775226E+05,1.335636E+01,0.000000E+00,4.361246E+01,5.947410E+05,9.774741E+05,1.822147E+01,4.898775E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.908600E+01,7.074181E+05,1.015196E+06,1.580756E+01,0.000000E+00,4.870830E+01,6.714280E+05,1.129129E+06,1.348911E+01,1.134606E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.177528E+01,4.432309E+05,5.575362E+05,4.811865E+00,0.000000E+00,4.081935E+01,4.245208E+05,5.866633E+05
16:30:00,3.396368E+01,9.773686E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.573308E+01,1.224233E+06,1.827402E+06,3.070364E+01,0.000000E+00,8.520361E+01,1.156763E+06,2.045632E+06,1.517828E+01,3.497820E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.647279E+01,7.490058E+05,9.922302E+05,1.194586E+01,0.000000E+00,5.592444E+01,7.188771E+05,1.074238E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.539037E+05,7.004699E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.379216E+05,7.584434E+05,1.455961E+01,4.135335E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.371992E+01,6.208763E+05,8.757016E+05,1.335636E+01,0.000000E+00,4.361121E+01,5.928123E+05,9.756909E+05,1.822008E+01,4.898861E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.909347E+01,7.052355E+05,1.013037E+06,1.580756E+01,0.000000E+00,4.871958E+01,6.692879E+05,1.127030E+06,1.347279E+01,1.135803E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.166849E+01,4.415326E+05,5.558168E+05,4.811865E+00,0.000000E+00,4.071464E+01,4.228422E+05,5.849652E+05
16:40:00,3.395828E+01,9.773748E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.556998E+01,1.218050E+06,1.821051E+06,3.070364E+01,0.000000E+00,8.504171E+01,1.150594E+06,2.039283E+06,1.517155E+01,3.498468E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.650058E+01,7.476032E+05,9.908025E+05,1.194586E+01,0.000000E+00,5.595325E+01,7.174858E+05,1.072819E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.527639E+05,6.993070E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.367817E+05,7.572786E+05,1.455779E+01,4.135516E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.371787E+01,6.189387E+05,8.738613E+05,1.335636E+01,0.000000E+00,4.360934E+01,5.908767E+05,9.738856E+05,1.821874E+01,4.898945E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.909470E+01,7.029832E+05,1.010791E+06,1.580756E+01,0.000000E+00,4.872509E+01,6.670834E+05,1.124846E+06,1.345691E+01,1.136968E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.155655E+01,4.397857E+05,5.540390E+05,4.811865E+00,0.000000E+00,4.060477E+01,4.211149E+05,5.832059E+05
16:50:00,3.395301E+01,9.773808E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.542088E+01,1.212021E+06,1.814859E+06,3.070364E+01,0.000000E+00,8.489374E+01,1.144577E+06,2.033094E+06,1.516499E+01,3.499099E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.652094E+01,7.461176E+05,9.892866E+05,1.194586E+01,0.000000E+00,5.597461E+01,7.160114E+05,1.071312E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.516240E+05,6.981445E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.356419E+05,7.561143E+05,1.455602E+01,4.135692E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.371709E+01,6.170151E+05,8.720205E+05,1.335636E+01,0.000000E+00,4.360871E+01,5.889548E+05,9.720763E+05,1.821743E+01,4.899027E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.908932E+01,7.006572E+05,1.008461E+06,1.580756E+01,0.000000E+00,4.872415E+01,6.648068E+05,1.122577E+06,1.344144E+01,1.138102E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.144460E+01,4.380387E+05,5.522567E+05,4.811865E+00,0.000000E+00,4.049482E+01,4.193868E+05,5.814404E+05
17:00:00,3.394787E+01,9.773867E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.528984E+01,1.206188E+06,1.808869E+06,3.070364E+01,0.000000E+00,8.476370E+01,1.138756E+06,2.027105E+06,1.515860E+01,3.499714E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.653335E+01,7.445435E+05,9.876798E+05,1.194586E+01,0.000000E+00,5.598800E+01,7.144483E+05,1.069713E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.504842E+05,6.969807E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.345020E+05,7.549486E+05,1.455428E+01,4.135864E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.371905E+01,6.151222E+05,8.701730E+05,1.335636E+01,0.000000E+00,4.361081E+01,5.870633E+05,9.702509E+05,1.821616E+01,4.899106E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.907679E+01,6.982515E+05,1.006034E+06,1.580756E+01,0.000000E+00,4.871598E+01,6.624497E+05,1.120207E+06,1.342634E+01,1.139209E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.133147E+01,4.362805E+05,5.504573E+05,4.811865E+00,0.000000E+00,4.038357E+01,4.176465E+05,5.796556E+05
17:10:00,3.394284E+01,9.773924E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.513332E+01,1.199040E+06,1.801519E+06,3.070364E+01,0.000000E+00,8.460808E+01,1.131618E+06,2.019750E+06,1.515236E+01,3.500315E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.653802E+01,7.424549E+05,9.855532E+05,1.194586E+01,0.000000E+00,5.599364E+01,7.123705E+05,1.067593E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.490593E+05,6.955260E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.330772E+05,7.534914E+05,1.455258E+01,4.136033E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.372477E+01,6.127924E+05,8.678415E+05,1.335636E+01,0.000000E+00,4.361664E+01,5.847347E+05,9.679300E+05,1.821493E+01,4.899183E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.905648E+01,6.951923E+05,1.002926E+06,1.580756E+01,0.000000E+00,4.869907E+01,6.594286E+05,1.117138E+06,1.341159E+01,1.140290E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.120306E+01,4.342055E+05,5.483335E+05,4.811865E+00,0.000000E+00,4.025695E+01,4.155885E+05,5.775445E+05
17:20:00,3.393788E+01,9.773981E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.499228E+01,1.192064E+06,1.793814E+06,3.070364E+01,0.000000E+00,8.446783E+01,1.124650E+06,2.012045E+06,1.514621E+01,3.500907E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.653255E+01,7.402533E+05,9.833123E+05,1.194586E+01,0.000000E+00,5.598914E+01,7.101796E+05,1.065359E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.476345E+05,6.940715E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.316524E+05,7.520346E+05,1.455090E+01,4.136199E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.373490E+01,6.105117E+05,8.655337E+05,1.335636E+01,0.000000E+00,4.362684E+01,5.824548E+05,9.656255E+05,1.821372E+01,4.899258E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.902757E+01,6.920373E+05,9.997137E+05,1.580756E+01,0.000000E+00,4.867082E+01,6.562810E+05,1.113930E+06,1.339706E+01,1.141354E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.105979E+01,4.319902E+05,5.460923E+05,4.811865E+00,0.000000E+00,4.011537E+01,4.133892E+05,5.753223E+05
17:30:00,3.393304E+01,9.774035E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.486061E+01,1.185191E+06,1.786745E+06,3.070364E+01,0.000000E+00,8.433689E+01,1.117785E+06,2.004970E+06,1.514022E+01,3.501483E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.651279E+01,7.378922E+05,9.809078E+05,1.194586E+01,0.000000E+00,5.597034E+01,7.078293E+05,1.062961E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.462097E+05,6.926177E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.302275E+05,7.505786E+05,1.454927E+01,4.136361E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.374967E+01,6.082828E+05,8.632620E+05,1.335636E+01,0.000000E+00,4.364166E+01,5.802264E+05,9.633519E+05,1.821254E+01,4.899332E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.898395E+01,6.887183E+05,9.963285E+05,1.580756E+01,0.000000E+00,4.862791E+01,6.529698E+05,1.110547E+06,1.338291E+01,1.142391E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.090248E+01,4.296423E+05,5.437162E+05,4.811865E+00,0.000000E+00,3.995970E+01,4.110568E+05,5.729647E+05
17:40:00,3.392884E+01,9.774083E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.473507E+01,1.178386E+06,1.779788E+06,3.070364E+01,0.000000E+00,8.421205E+01,1.110988E+06,1.998009E+06,1.513433E+01,3.502049E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.647345E+01,7.353128E+05,9.782801E+05,1.194586E+01,0.000000E+00,5.593201E+01,7.052612E+05,1.060340E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.447849E+05,6.911649E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.288027E+05,7.491237E+05,1.454766E+01,4.136521E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.376837E+01,6.060978E+05,8.610283E+05,1.335636E+01,0.000000E+00,4.366039E+01,5.780416E+05,9.611136E+05,1.821138E+01,4.899404E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.892372E+01,6.852142E+05,9.927542E+05,1.580756E+01,0.000000E+00,4.856843E+01,6.494741E+05,1.106975E+06,1.336899E+01,1.143409E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.072894E+01,4.271412E+05,5.411741E+05,4.811865E+00,0.000000E+00,3.978777E+01,4.085710E+05,5.704383E+05
17:50:00,3.392485E+01,9.774128E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.460741E+01,1.171558E+06,1.772813E+06,3.070364E+01,0.000000E+00,8.408512E+01,1.104169E+06,1.991031E+06,1.512855E+01,3.502606E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.641027E+01,7.324676E+05,9.753827E+05,1.194586E+01,0.000000E+00,5.586988E+01,7.024278E+05,1.057450E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.433601E+05,6.897137E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.273779E+05,7.476706E+05,1.454607E+01,4.136678E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.378861E+01,6.039299E+05,8.588145E+05,1.335636E+01,0.000000E+00,4.368064E+01,5.758739E+05,9.588952E+05,1.821025E+01,4.899474E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.884634E+01,6.815188E+05,9.889922E+05,1.580756E+01,0.000000E+00,4.849187E+01,6.457878E+05,1.103218E+06,1.335532E+01,1.144410E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.053396E+01,4.244376E+05,5.384170E+05,4.811865E+00,0.000000E+00,3.959446E+01,4.058832E+05,5.676947E+05
18:00:00,3.392093E+01,9.774172E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.446640E+01,1.164586E+06,1.765686E+06,3.070364E+01,0.000000E+00,8.394494E+01,1.097206E+06,1.983901E+06,1.512288E+01,3.503151E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.631914E+01,7.293107E+05,9.721711E+05,1.194586E+01,0.000000E+00,5.577987E+01,6.992834E+05,1.054246E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.419352E+05,6.882643E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.259531E+05,7.462198E+05,1.454451E+01,4.136833E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.380798E+01,6.017524E+05,8.566021E+05,1.335636E+01,0.000000E+00,4.370005E+01,5.736967E+05,9.566811E+05,1.820915E+01,4.899543E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.875038E+01,6.776162E+05,9.850260E+05,1.580756E+01,0.000000E+00,4.839678E+01,6.418950E+05,1.099260E+06,1.334192E+01,1.145391E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.031462E+01,4.215038E+05,5.354215E+05,4.811865E+00,0.000000E+00,3.937691E+01,4.029665E+05,5.647126E+05
18:10:00,3.391710E+01,9.774215E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.389458E+01,1.150562E+06,1.751092E+06,3.070364E+01,0.000000E+00,8.337414E+01,1.083193E+06,1.969285E+06,1.511732E+01,3.503686E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.587960E+01,7.211982E+05,9.637385E+05,1.194586E+01,0.000000E+00,5.534166E+01,6.911857E+05,1.045812E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.397980E+05,6.860922E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.238158E+05,7.440457E+05,1.454298E+01,4.136985E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.382076E+01,5.983047E+05,8.531136E+05,1.335636E+01,0.000000E+00,4.371288E+01,5.702496E+05,9.531933E+05,1.820807E+01,4.899611E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.850298E+01,6.706088E+05,9.777416E+05,1.580756E+01,0.000000E+00,4.815040E+01,6.348990E+05,1.091969E+06,1.332879E+01,1.146351E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,4.007557E+01,4.179529E+05,5.318026E+05,4.811865E+00,0.000000E+00,3.913985E+01,3.994345E+05,5.611098E+05
18:20:00,3.391334E+01,9.774258E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.327566E+01,1.136051E+06,1.735339E+06,3.070364E+01,0.000000E+00,8.275643E+01,1.068695E+06,1.953583E+06,1.511189E+01,3.504209E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.537457E+01,7.123559E+05,9.529339E+05,1.194586E+01,0.000000E+00,5.483812E+01,6.823602E+05,1.035071E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.376609E+05,6.834516E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.216787E+05,7.414465E+05,1.454148E+01,4.137133E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.382778E+01,5.947930E+05,8.498757E+05,1.335636E+01,0.000000E+00,4.372000E+01,5.667391E+05,9.500648E+05,1.820701E+01,4.899676E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.823028E+01,6.633198E+05,9.689280E+05,1.580756E+01,0.000000E+00,4.787882E+01,6.276227E+05,1.083299E+06,1.331593E+01,1.147292E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.980805E+01,4.141331E+05,5.279244E+05,4.811865E+00,0.000000E+00,3.887455E+01,3.956357E+05,5.572540E+05
18:30:00,3.390966E+01,9.774299E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.261873E+01,1.121136E+06,1.719516E+06,3.070364E+01,0.000000E+00,8.210090E+01,1.053795E+06,1.937760E+06,1.510656E+01,3.504721E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.481139E+01,7.028659E+05,9.425579E+05,1.194586E+01,0.000000E+00,5.427661E+01,6.728890E+05,1.024711E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.355240E+05,6.812592E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.195419E+05,7.392606E+05,1.454001E+01,4.137279E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.382690E+01,5.911934E+05,8.465096E+05,1.335636E+01,0.000000E+00,4.371927E+01,5.631412E+05,9.467893E+05,1.820598E+01,4.899741E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.793630E+01,6.557941E+05,9.607156E+05,1.580756E+01,0.000000E+00,4.758604E+01,6.201104E+05,1.075154E+06,1.330333E+01,1.148213E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.949205E+01,4.098555E+05,5.235798E+05,4.811865E+00,0.000000E+00,3.856109E+01,3.913822E+05,5.529350E+05
18:40:00,3.390605E+01,9.774339E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.205529E+01,1.107063E+06,1.704750E+06,3.070364E+01,0.000000E+00,8.155151E+01,1.039864E+06,1.923124E+06,1.510135E+01,3.505223E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.419733E+01,6.928089E+05,9.319329E+05,1.194586E+01,0.000000E+00,5.367191E+01,6.629364E+05,1.014184E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.333873E+05,6.791025E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.174051E+05,7.371065E+05,1.453856E+01,4.137423E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.381589E+01,5.874806E+05,8.430075E+05,1.335636E+01,0.000000E+00,4.370847E+01,5.594309E+05,9.433688E+05,1.820497E+01,4.899804E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.761941E+01,6.480130E+05,9.525322E+05,1.580756E+01,0.000000E+00,4.727044E+01,6.123439E+05,1.067018E+06,1.329099E+01,1.149115E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.910193E+01,4.048779E+05,5.185236E+05,4.811865E+00,0.000000E+00,3.817389E+01,3.864324E+05,5.479082E+05
18:50:00,3.390251E+01,9.774379E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.169430E+01,1.094880E+06,1.692125E+06,3.070364E+01,0.000000E+00,8.120377E+01,1.027827E+06,1.910648E+06,1.509624E+01,3.505714E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.354279E+01,6.823006E+05,9.209749E+05,1.194586E+01,0.000000E+00,5.301946E+01,6.524516E+05,1.003238E+06,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.312506E+05,6.769528E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.152685E+05,7.349598E+05,1.453715E+01,4.137563E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.379167E+01,5.836206E+05,8.393764E+05,1.335636E+01,0.000000E+00,4.368455E+01,5.555742E+05,9.398230E+05,1.820399E+01,4.899865E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.727462E+01,6.399210E+05,9.441804E+05,1.580756E+01,0.000000E+00,4.692708E+01,6.042680E+05,1.058716E+06,1.327891E+01,1.149998E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.861014E+01,3.989403E+05,5.124992E+05,4.811865E+00,0.000000E+00,3.768556E+01,3.805277E+05,5.419209E+05
19:00:00,3.389905E+01,9.774417E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.131942E+01,1.082546E+06,1.679397E+06,3.070364E+01,0.000000E+00,8.083072E+01,1.015514E+06,1.897917E+06,1.509124E+01,3.506195E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.282314E+01,6.710663E+05,9.093449E+05,1.194586E+01,0.000000E+00,5.232475E+01,6.414955E+05,9.918935E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.291140E+05,6.748095E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.131318E+05,7.328208E+05,1.453576E+01,4.137701E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.375327E+01,5.796025E+05,8.356492E+05,1.335636E+01,0.000000E+00,4.364653E+01,5.515604E+05,9.361976E+05,1.820303E+01,4.899925E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.690496E+01,6.315516E+05,9.356711E+05,1.580756E+01,0.000000E+00,4.655902E+01,5.959166E+05,1.050271E+06,1.326707E+01,1.150863E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.801022E+01,3.919814E+05,5.054591E+05,4.811865E+00,0.000000E+00,3.708966E+01,3.736072E+05,5.349300E+05
19:10:00,3.389566E+01,9.774455E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.104933E+01,1.073555E+06,1.670188E+06,3.070364E+01,0.000000E+00,8.056246E+01,1.006543E+06,1.888719E+06,1.508635E+01,3.506665E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.234696E+01,6.634032E+05,9.015411E+05,1.194586E+01,0.000000E+00,5.188787E+01,6.342708E+05,9.845649E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.275473E+05,6.732504E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.115651E+05,7.312675E+05,1.453439E+01,4.137837E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.370499E+01,5.764316E+05,8.328656E+05,1.335636E+01,0.000000E+00,4.359870E+01,5.483947E+05,9.335391E+05,1.820209E+01,4.899983E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.664864E+01,6.255790E+05,9.298424E+05,1.580756E+01,0.000000E+00,4.630433E+01,5.899622E+05,1.044544E+06,1.325548E+01,1.151710E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.732103E+01,3.845245E+05,4.979160E+05,4.811865E+00,0.000000E+00,3.640496E+01,3.661931E+05,5.274407E+05
19:20:00,3.389234E+01,9.774492E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.078309E+01,1.064605E+06,1.660830E+06,3.070364E+01,0.000000E+00,8.029801E+01,9.976143E+05,1.879373E+06,1.508156E+01,3.507126E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.191239E+01,6.562037E+05,8.942622E+05,1.194586E+01,0.000000E+00,5.145549E+01,6.270958E+05,9.773230E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.259804E+05,6.716910E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.099983E+05,7.297138E+05,1.453305E+01,4.137969E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.364846E+01,5.731684E+05,8.300126E+05,1.335636E+01,0.000000E+00,4.354267E+01,5.451370E+05,9.308195E+05,1.820117E+01,4.900040E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.639194E+01,6.196016E+05,9.240421E+05,1.580756E+01,0.000000E+00,4.604923E+01,5.840027E+05,1.038852E+06,1.324413E+01,1.152539E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.658087E+01,3.765863E+05,4.898736E+05,4.811865E+00,0.000000E+00,3.566948E+01,3.582995E+05,5.194505E+05
19:30:00,3.388908E+01,9.774528E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.052980E+01,1.055797E+06,1.651709E+06,3.070364E+01,0.000000E+00,8.004639E+01,9.888251E+05,1.870256E+06,1.507688E+01,3.507577E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.149377E+01,6.491812E+05,8.871428E+05,1.194586E+01,0.000000E+00,5.103894E+01,6.200964E+05,9.702343E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.244134E+05,6.701225E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.084312E+05,7.281492E+05,1.453174E+01,4.138100E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.358833E+01,5.698650E+05,8.270681E+05,1.335636E+01,0.000000E+00,4.348304E+01,5.418392E+05,9.279983E+05,1.820028E+01,4.900096E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.614125E+01,6.136907E+05,9.182640E+05,1.580756E+01,0.000000E+00,4.580009E+01,5.781091E+05,1.033172E+06,1.323301E+01,1.153350E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.582755E+01,3.685237E+05,4.816281E+05,4.811865E+00,0.000000E+00,3.492078E+01,3.502809E+05,5.112366E+05
19:40:00,3.388589E+01,9.774564E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.029613E+01,1.047203E+06,1.642845E+06,3.070364E+01,0.000000E+00,7.981424E+01,9.802478E+05,1.861394E+06,1.507229E+01,3.508018E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.110206E+01,6.424584E+05,8.802951E+05,1.194586E+01,0.000000E+00,5.064912E+01,6.133947E+05,9.634093E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.228462E+05,6.685465E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.068640E+05,7.265757E+05,1.453045E+01,4.138228E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.352808E+01,5.665602E+05,8.240530E+05,1.335636E+01,0.000000E+00,4.342326E+01,5.385397E+05,9.250901E+05,1.819941E+01,4.900150E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.590473E+01,6.079374E+05,9.125907E+05,1.580756E+01,0.000000E+00,4.556500E+01,5.723718E+05,1.027581E+06,1.322212E+01,1.154145E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.509951E+01,3.606998E+05,4.735499E+05,4.811865E+00,0.000000E+00,3.419713E+01,3.424987E+05,5.031673E+05
19:50:00,3.388277E+01,9.774598E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,8.008928E+01,1.038900E+06,1.634309E+06,3.070364E+01,0.000000E+00,7.960871E+01,9.719605E+05,1.852859E+06,1.506780E+01,3.508450E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.075256E+01,6.362060E+05,8.739192E+05,1.194586E+01,0.000000E+00,5.030124E+01,6.071606E+05,9.570513E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.212789E+05,6.669682E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.052967E+05,7.249992E+05,1.452918E+01,4.138353E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.347192E+01,5.633009E+05,8.210380E+05,1.335636E+01,0.000000E+00,4.336754E+01,5.352852E+05,9.221695E+05,1.819856E+01,4.900203E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.569198E+01,6.024489E+05,9.071640E+05,1.580756E+01,0.000000E+00,4.535348E+01,5.668971E+05,1.022227E+06,1.321146E+01,1.154923E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.443573E+01,3.534825E+05,4.660691E+05,4.811865E+00,0.000000E+00,3.353727E+01,3.353188E+05,4.956846E+05
20:00:00,3.387971E+01,9.774632E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.990836E+01,1.030880E+06,1.626086E+06,3.070364E+01,0.000000E+00,7.942892E+01,9.639533E+05,1.844635E+06,1.506340E+01,3.508873E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,5.045162E+01,6.304952E+05,8.681050E+05,1.194586E+01,0.000000E+00,5.000162E+01,6.014645E+05,9.512529E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.197116E+05,6.653892E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.037294E+05,7.234219E+05,1.452794E+01,4.138476E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.342229E+01,5.601145E+05,8.180703E+05,1.335636E+01,0.000000E+00,4.331827E+01,5.321028E+05,9.192881E+05,1.819773E+01,4.900255E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.550484E+01,5.972459E+05,9.020245E+05,1.580756E+01,0.000000E+00,4.516737E+01,5.617055E+05,1.017153E+06,1.320102E+01,1.155685E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.385575E+01,3.470567E+05,4.594094E+05,4.811865E+00,0.000000E+00,3.296066E+01,3.289250E+05,4.890216E+05
