Time,AHU2:DesPer 1:Des Heat Mass Flow [kg/s],AHU2:DesPer 1:Des Heat Cap [W],AHU2:DesPer 1:Des Cool Mass Flow [kg/s],AHU2:DesPer 1:Des Sens Cool Cap [W],AHU2:DesPer 1:Des Tot Cool Cap [W],AHU2:DesPer 2:Des Heat Mass Flow [kg/s],AHU2:DesPer 2:Des Heat Cap [W],AHU2:DesPer 2:Des Cool Mass Flow [kg/s],AHU2:DesPer 2:Des Sens Cool Cap [W],AHU2:DesPer 2:Des Tot Cool Cap [W],AHU2:DesPer 3:Des Heat Mass Flow [kg/s],AHU2:DesPer 3:Des Heat Cap [W],AHU2:DesPer 3:Des Cool Mass Flow [kg/s],AHU2:DesPer 3:Des Sens Cool Cap [W],AHU2:DesPer 3:Des Tot Cool Cap [W],AHU1:DesPer 1:Des Heat Mass Flow [kg/s],AHU1:DesPer 1:Des Heat Cap [W],AHU1:DesPer 1:Des Cool Mass Flow [kg/s],AHU1:DesPer 1:Des Sens Cool Cap [W],AHU1:DesPer 1:Des Tot Cool Cap [W],AHU1:DesPer 2:Des Heat Mass Flow [kg/s],AHU1:DesPer 2:Des Heat Cap [W],AHU1:DesPer 2:Des Cool Mass Flow [kg/s],AHU1:DesPer 2:Des Sens Cool Cap [W],AHU1:DesPer 2:Des Tot Cool Cap [W],AHU1:DesPer 3:Des Heat Mass Flow [kg/s],AHU1:DesPer 3:Des Heat Cap [W],AHU1:DesPer 3:Des Cool Mass Flow [kg/s],AHU1:DesPer 3:Des Sens Cool Cap [W],AHU1:DesPer 3:Des Tot Cool Cap [W],AHU3:DesPer 1:Des Heat Mass Flow [kg/s],AHU3:DesPer 1:Des Heat Cap [W],AHU3:DesPer 1:Des Cool Mass Flow [kg/s],AHU3:DesPer 1:Des Sens Cool Cap [W],AHU3:DesPer 1:Des Tot Cool Cap [W],AHU3:DesPer 2:Des Heat Mass Flow [kg/s],AHU3:DesPer 2:Des Heat Cap [W],AHU3:DesPer 2:Des Cool Mass Flow [kg/s],AHU3:DesPer 2:Des Sens Cool Cap [W],AHU3:DesPer 2:Des Tot Cool Cap [W],AHU3:DesPer 3:Des Heat Mass Flow [kg/s],AHU3:DesPer 3:Des Heat Cap [W],AHU3:DesPer 3:Des Cool Mass Flow [kg/s],AHU3:DesPer 3:Des Sens Cool Cap [W],AHU3:DesPer 3:Des Tot Cool Cap [W],AHU5:DesPer 1:Des Heat Mass Flow [kg/s],AHU5:DesPer 1:Des Heat Cap [W],AHU5:DesPer 1:Des Cool Mass Flow [kg/s],AHU5:DesPer 1:Des Sens Cool Cap [W],AHU5:DesPer 1:Des Tot Cool Cap [W],AHU5:DesPer 2:Des Heat Mass Flow [kg/s],AHU5:DesPer 2:Des Heat Cap [W],AHU5:DesPer 2:Des Cool Mass Flow [kg/s],AHU5:DesPer 2:Des Sens Cool Cap [W],AHU5:DesPer 2:Des Tot Cool Cap [W],AHU5:DesPer 3:Des Heat Mass Flow [kg/s],AHU5:DesPer 3:Des Heat Cap [W],AHU5:DesPer 3:Des Cool Mass Flow [kg/s],AHU5:DesPer 3:Des Sens Cool Cap [W],AHU5:DesPer 3:Des Tot Cool Cap [W],AHU4:DesPer 1:Des Heat Mass Flow [kg/s],AHU4:DesPer 1:Des Heat Cap [W],AHU4:DesPer 1:Des Cool Mass Flow [kg/s],AHU4:DesPer 1:Des Sens Cool Cap [W],AHU4:DesPer 1:Des Tot Cool Cap [W],AHU4:DesPer 2:Des Heat Mass Flow [kg/s],AHU4:DesPer 2:Des Heat Cap [W],AHU4:DesPer 2:Des Cool Mass Flow [kg/s],AHU4:DesPer 2:Des Sens Cool Cap [W],AHU4:DesPer 2:Des Tot Cool Cap [W],AHU4:DesPer 3:Des Heat Mass Flow [kg/s],AHU4:DesPer 3:Des Heat Cap [W],AHU4:DesPer 3:Des Cool Mass Flow [kg/s],AHU4:DesPer 3:Des Sens Cool Cap [W],AHU4:DesPer 3:Des Tot Cool Cap [W],AHU6:DesPer 1:Des Heat Mass Flow [kg/s],AHU6:DesPer 1:Des Heat Cap [W],AHU6:DesPer 1:Des Cool Mass Flow [kg/s],AHU6:DesPer 1:Des Sens Cool Cap [W],AHU6:DesPer 1:Des Tot Cool Cap [W],AHU6:DesPer 2:Des Heat Mass Flow [kg/s],AHU6:DesPer 2:Des Heat Cap [W],AHU6:DesPer 2:Des Cool Mass Flow [kg/s],AHU6:DesPer 2:Des Sens Cool Cap [W],AHU6:DesPer 2:Des Tot Cool Cap [W],AHU6:DesPer 3:Des Heat Mass Flow [kg/s],AHU6:DesPer 3:Des Heat Cap [W],AHU6:DesPer 3:Des Cool Mass Flow [kg/s],AHU6:DesPer 3:Des Sens Cool Cap [W],AHU6:DesPer 3:Des Tot Cool Cap [W]
20:10:00,3.340173E+01,9.779711E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.738525E+01,1.000412E+06,1.594656E+06,3.070364E+01,0.000000E+00,7.700446E+01,9.345144E+05,1.814366E+06,1.444978E+01,3.568505E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.880324E+01,6.128921E+05,8.510831E+05,1.194586E+01,0.000000E+00,4.844035E+01,5.847811E+05,9.352437E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.184296E+05,6.642469E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.024474E+05,7.223123E+05,1.437804E+01,4.153379E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.305509E+01,5.540571E+05,8.123042E+05,1.335636E+01,0.000000E+00,4.296491E+01,5.261859E+05,9.137788E+05,1.808581E+01,4.907341E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.512793E+01,5.909718E+05,8.961095E+05,1.580756E+01,0.000000E+00,4.479476E+01,5.554665E+05,1.011375E+06,1.173717E+01,1.271919E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,3.029917E+01,3.168478E+05,4.294645E+05,4.811865E+00,0.000000E+00,2.948682E+01,2.992715E+05,4.594734E+05
20:20:00,3.304127E+01,9.783356E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.581877E+01,9.827910E+05,1.581906E+06,3.070364E+01,0.000000E+00,7.549077E+01,9.174026E+05,1.802389E+06,1.407386E+01,3.605664E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.751329E+01,6.028963E+05,8.446105E+05,1.194586E+01,0.000000E+00,4.730652E+01,5.764926E+05,9.309295E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.171480E+05,6.632132E+05,7.951043E+00,0.000000E+00,3.975506E+01,5.011660E+05,7.213353E+05,1.426250E+01,4.165005E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.275785E+01,5.489761E+05,8.080231E+05,1.335636E+01,0.000000E+00,4.267181E+01,5.211300E+05,9.097246E+05,1.799160E+01,4.913428E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.479933E+01,5.857433E+05,8.917279E+05,1.580756E+01,0.000000E+00,4.446946E+01,5.502598E+05,1.007172E+06,1.057266E+01,1.368739E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.780874E+01,3.016699E+05,4.211372E+05,4.811865E+00,0.000000E+00,2.714456E+01,2.851986E+05,4.528890E+05
20:30:00,3.270330E+01,9.785783E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.491715E+01,9.725184E+05,1.576294E+06,3.070364E+01,0.000000E+00,7.460813E+01,9.072927E+05,1.797035E+06,1.374868E+01,3.637288E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.691422E+01,6.012161E+05,8.462766E+05,1.194586E+01,0.000000E+00,4.671738E+01,5.748901E+05,9.329738E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.158664E+05,6.620075E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.998845E+05,7.201508E+05,1.415596E+01,4.175661E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.247941E+01,5.439769E+05,8.034806E+05,1.335636E+01,0.000000E+00,4.240766E+01,5.162772E+05,9.054706E+05,1.792228E+01,4.917904E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.449071E+01,5.806843E+05,8.872553E+05,1.580756E+01,0.000000E+00,4.417212E+01,5.453162E+05,1.002930E+06,9.563988E+00,1.444202E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.580541E+01,2.905389E+05,4.147299E+05,4.811865E+00,0.000000E+00,2.541745E+01,2.766790E+05,4.497396E+05
20:40:00,3.238298E+01,9.787120E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.419186E+01,9.638615E+05,1.570985E+06,3.070364E+01,0.000000E+00,7.399134E+01,8.998703E+05,1.793316E+06,1.346268E+01,3.664887E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.635065E+01,5.997872E+05,8.474751E+05,1.194586E+01,0.000000E+00,4.616523E+01,5.735808E+05,9.345561E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.145844E+05,6.607482E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.986026E+05,7.189006E+05,1.405253E+01,4.185931E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.223704E+01,5.392415E+05,7.990281E+05,1.335636E+01,0.000000E+00,4.221152E+01,5.120805E+05,9.017568E+05,1.787279E+01,4.921095E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.419414E+01,5.756681E+05,8.826155E+05,1.580756E+01,0.000000E+00,4.388713E+01,5.404202E+05,9.985055E+05,8.663221E+00,1.503814E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.468718E+01,2.872688E+05,4.161918E+05,4.811865E+00,0.000000E+00,2.449676E+01,2.754061E+05,4.539599E+05
20:50:00,3.211044E+01,9.787594E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.379363E+01,9.588315E+05,1.568547E+06,3.070364E+01,0.000000E+00,7.362926E+01,8.952586E+05,1.791541E+06,1.325189E+01,3.685395E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.585515E+01,5.990588E+05,8.487361E+05,1.194586E+01,0.000000E+00,4.567228E+01,5.728662E+05,9.360321E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.133022E+05,6.594771E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.973204E+05,7.176357E+05,1.395155E+01,4.195901E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.368061E+05,7.970855E+05,1.335636E+01,0.000000E+00,4.219047E+01,5.099496E+05,9.003213E+05,1.782541E+01,4.924160E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.390945E+01,5.707008E+05,8.778128E+05,1.580756E+01,0.000000E+00,4.361246E+01,5.355573E+05,9.938757E+05,7.788595E+00,1.551407E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.409108E+01,2.889480E+05,4.222838E+05,4.811865E+00,0.000000E+00,2.405027E+01,2.787191E+05,4.624668E+05
21:00:00,3.186279E+01,9.787470E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.358762E+01,9.560573E+05,1.567835E+06,3.070364E+01,0.000000E+00,7.344683E+01,8.927654E+05,1.791347E+06,1.314694E+01,3.696069E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.540940E+01,5.988732E+05,8.501305E+05,1.194586E+01,0.000000E+00,4.525187E+01,5.729984E+05,9.379895E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.120199E+05,6.582023E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.960381E+05,7.163662E+05,1.392002E+01,4.199047E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.349322E+05,7.956958E+05,1.335636E+01,0.000000E+00,4.219047E+01,5.080757E+05,8.990838E+05,1.777977E+01,4.927061E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.368262E+01,5.663710E+05,8.735978E+05,1.580756E+01,0.000000E+00,4.341273E+01,5.315640E+05,9.901107E+05,6.936111E+00,1.586772E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.967215E+05,4.347306E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.869626E+05,4.760550E+05
21:10:00,3.200451E+01,9.788233E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.352818E+01,9.533334E+05,1.566718E+06,3.070364E+01,0.000000E+00,7.339115E+01,8.900922E+05,1.790454E+06,1.321991E+01,3.690593E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.527716E+01,5.998344E+05,8.525412E+05,1.194586E+01,0.000000E+00,4.511993E+01,5.739782E+05,9.406054E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.107372E+05,6.569251E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.947554E+05,7.150939E+05,1.393808E+01,4.197343E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.329605E+05,7.941417E+05,1.335636E+01,0.000000E+00,4.219047E+01,5.061071E+05,8.976703E+05,1.781007E+01,4.925526E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.359398E+01,5.633322E+05,8.708043E+05,1.580756E+01,0.000000E+00,4.332259E+01,5.285061E+05,9.873742E+05,7.389599E+00,1.578353E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,3.020417E+05,4.439815E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.923346E+05,4.858471E+05
21:20:00,3.205372E+01,9.788416E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.347689E+01,9.482756E+05,1.562808E+06,3.070364E+01,0.000000E+00,7.334346E+01,8.850858E+05,1.786735E+06,1.325265E+01,3.688456E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.516550E+01,5.973487E+05,8.511801E+05,1.194586E+01,0.000000E+00,4.500849E+01,5.715217E+05,9.394328E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.094541E+05,6.556463E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.934721E+05,7.138196E+05,1.394658E+01,4.196523E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.308275E+05,7.923758E+05,1.335636E+01,0.000000E+00,4.219047E+01,5.039767E+05,8.960325E+05,1.782403E+01,4.924816E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.352149E+01,5.600264E+05,8.677098E+05,1.580756E+01,0.000000E+00,4.323799E+01,5.250429E+05,9.841696E+05,7.561548E+00,1.574418E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,3.023737E+05,4.474971E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.926998E+05,4.897991E+05
21:30:00,3.209040E+01,9.788512E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.342840E+01,9.427714E+05,1.558148E+06,3.070364E+01,0.000000E+00,7.329849E+01,8.796202E+05,1.782230E+06,1.327558E+01,3.687172E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.506293E+01,5.942593E+05,8.489981E+05,1.194586E+01,0.000000E+00,4.490596E+01,5.684454E+05,9.374032E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.081709E+05,6.543662E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.921888E+05,7.125436E+05,1.395273E+01,4.195926E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.286707E+05,7.905488E+05,1.335636E+01,0.000000E+00,4.219047E+01,5.018194E+05,8.943216E+05,1.783390E+01,4.924328E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.344511E+01,5.566271E+05,8.644742E+05,1.580756E+01,0.000000E+00,4.315659E+01,5.215769E+05,9.809231E+05,7.684777E+00,1.571784E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,3.015936E+05,4.493365E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.919190E+05,4.919724E+05
21:40:00,3.212187E+01,9.788590E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.338244E+01,9.373029E+05,1.553314E+06,3.070364E+01,0.000000E+00,7.325596E+01,8.741896E+05,1.777533E+06,1.329463E+01,3.685988E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.497132E+01,5.912864E+05,8.467732E+05,1.194586E+01,0.000000E+00,4.481103E+01,5.654267E+05,9.352506E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.068882E+05,6.530858E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.909060E+05,7.112673E+05,1.395798E+01,4.195417E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.265158E+05,7.886964E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.996643E+05,8.925786E+05,1.784232E+01,4.923920E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.337015E+01,5.532420E+05,8.612284E+05,1.580756E+01,0.000000E+00,4.307844E+01,5.181496E+05,9.776909E+05,7.791763E+00,1.568589E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,3.008134E+05,4.507200E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.911384E+05,4.936350E+05
21:50:00,3.214922E+01,9.788653E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.333932E+01,9.318695E+05,1.548363E+06,3.070364E+01,0.000000E+00,7.321549E+01,8.687855E+05,1.772694E+06,1.331085E+01,3.684723E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.488480E+01,5.883691E+05,8.444655E+05,1.194586E+01,0.000000E+00,4.472237E+01,5.624800E+05,9.330225E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.056057E+05,6.518047E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.896234E+05,7.099902E+05,1.396250E+01,4.194978E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.243613E+05,7.868229E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.975097E+05,8.908091E+05,1.784959E+01,4.923511E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.329675E+01,5.498725E+05,8.579813E+05,1.580756E+01,0.000000E+00,4.300331E+01,5.147567E+05,9.744769E+05,7.885768E+00,1.565675E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,3.000339E+05,4.517216E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.903586E+05,4.948708E+05
22:00:00,3.217346E+01,9.788706E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.330047E+01,9.264852E+05,1.543354E+06,3.070364E+01,0.000000E+00,7.317679E+01,8.634027E+05,1.767750E+06,1.332498E+01,3.683502E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.480523E+01,5.855300E+05,8.421251E+05,1.194586E+01,0.000000E+00,4.464920E+01,5.597114E+05,9.308583E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.043232E+05,6.505231E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.883410E+05,7.087125E+05,1.396647E+01,4.194593E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.222070E+05,7.849332E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.953553E+05,8.890191E+05,1.785597E+01,4.923149E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.322505E+01,5.465200E+05,8.547411E+05,1.580756E+01,0.000000E+00,4.293094E+01,5.113948E+05,9.712839E+05,7.969746E+00,1.563025E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.992548E+05,4.524033E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.895792E+05,4.957503E+05
22:10:00,3.219518E+01,9.788751E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.323436E+01,9.218996E+05,1.539026E+06,3.070364E+01,0.000000E+00,7.311085E+01,8.588190E+05,1.763479E+06,1.333976E+01,3.682223E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.467983E+01,5.825784E+05,8.394880E+05,1.194586E+01,0.000000E+00,4.452968E+01,5.568387E+05,9.284034E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.033258E+05,6.495311E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.873435E+05,7.077246E+05,1.397000E+01,4.194250E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.205313E+05,7.835189E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.936796E+05,8.877019E+05,1.786165E+01,4.922826E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.303398E+01,5.423783E+05,8.504945E+05,1.580756E+01,0.000000E+00,4.274856E+01,5.073651E+05,9.671974E+05,8.045483E+00,1.560600E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.986487E+05,4.529929E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.889729E+05,4.965089E+05
22:20:00,3.221488E+01,9.788790E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.316767E+01,9.173148E+05,1.529450E+06,3.070364E+01,0.000000E+00,7.304452E+01,8.542385E+05,1.754294E+06,1.336212E+01,3.680287E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.455880E+01,5.796872E+05,8.313357E+05,1.194586E+01,0.000000E+00,4.441035E+01,5.539700E+05,9.204362E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.023284E+05,6.477046E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.863461E+05,7.059171E+05,1.397318E+01,4.193941E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.188559E+05,7.819165E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.920042E+05,8.862485E+05,1.786679E+01,4.922534E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.283750E+01,5.381746E+05,8.444933E+05,1.580756E+01,0.000000E+00,4.256911E+01,5.033687E+05,9.615861E+05,8.114485E+00,1.558362E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.980451E+05,4.468025E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.883693E+05,4.907069E+05
22:30:00,3.223289E+01,9.788824E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.310139E+01,9.127362E+05,1.521033E+06,3.070364E+01,0.000000E+00,7.300051E+01,8.499071E+05,1.746475E+06,1.338243E+01,3.678530E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.444404E+01,5.768728E+05,8.251381E+05,1.194586E+01,0.000000E+00,4.429579E+01,5.511576E+05,9.143449E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.013314E+05,6.465688E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.853491E+05,7.047878E+05,1.397927E+01,4.193350E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.171805E+05,7.803789E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.903288E+05,8.848515E+05,1.787149E+01,4.922267E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.264511E+01,5.340165E+05,8.392913E+05,1.580756E+01,0.000000E+00,4.239380E+01,4.994191E+05,9.567077E+05,8.177835E+00,1.556283E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.974427E+05,4.413574E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.877670E+05,4.855503E+05
22:40:00,3.224949E+01,9.788855E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.305742E+01,9.084057E+05,1.513615E+06,3.070364E+01,0.000000E+00,7.295713E+01,8.455836E+05,1.728720E+06,1.340108E+01,3.676916E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.433275E+01,5.740992E+05,8.199541E+05,1.194586E+01,0.000000E+00,4.418903E+01,5.484357E+05,9.051786E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,5.003345E+05,6.455500E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.843522E+05,7.010380E+05,1.398522E+01,4.192772E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.155052E+05,7.788583E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.886535E+05,8.788525E+05,1.787580E+01,4.922022E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.246905E+01,5.300589E+05,8.346894E+05,1.580756E+01,0.000000E+00,4.221933E+01,4.954792E+05,9.467275E+05,8.236432E+00,1.554341E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.968413E+05,4.365144E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.871656E+05,4.792589E+05
22:50:00,3.226491E+01,9.788881E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.301453E+01,9.040880E+05,1.506725E+06,3.070364E+01,0.000000E+00,7.291437E+01,8.412675E+05,1.710746E+06,1.341838E+01,3.675421E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.422542E+01,5.713717E+05,8.153878E+05,1.194586E+01,0.000000E+00,4.408688E+01,5.457675E+05,8.963373E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.993377E+05,6.445519E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.833554E+05,6.971108E+05,1.399083E+01,4.192227E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.138299E+05,7.773492E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.869782E+05,8.724874E+05,1.787980E+01,4.921795E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.229305E+01,5.261019E+05,8.302978E+05,1.580756E+01,0.000000E+00,4.213979E+01,4.926047E+05,9.377974E+05,8.291014E+00,1.552515E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.962407E+05,4.321805E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.865651E+05,4.732711E+05
23:00:00,3.227933E+01,9.788906E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.297224E+01,8.997773E+05,1.500235E+06,3.070364E+01,0.000000E+00,7.287220E+01,8.369583E+05,1.693194E+06,1.343454E+01,3.674025E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.412443E+01,5.687174E+05,8.112645E+05,1.194586E+01,0.000000E+00,4.401773E+01,5.434789E+05,8.882967E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.983409E+05,6.435569E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.823586E+05,6.932000E+05,1.399614E+01,4.191712E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.121547E+05,7.758482E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.853029E+05,8.660993E+05,1.788353E+01,4.921583E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.216331E+01,5.226642E+05,8.266322E+05,1.580756E+01,0.000000E+00,4.207932E+01,4.899444E+05,9.292327E+05,8.342223E+00,1.550788E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.956409E+05,4.282806E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.859654E+05,4.676495E+05
23:10:00,3.229291E+01,9.788927E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.294467E+01,8.956302E+05,1.494238E+06,3.070364E+01,0.000000E+00,7.284472E+01,8.328125E+05,1.676171E+06,1.344975E+01,3.672712E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.406836E+01,5.665796E+05,8.079683E+05,1.194586E+01,0.000000E+00,4.398679E+01,5.416300E+05,8.810115E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.973441E+05,6.425617E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.813619E+05,6.893078E+05,1.400118E+01,4.191224E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.104794E+05,7.743540E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.836277E+05,8.597071E+05,1.788703E+01,4.921384E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.212675E+01,5.202724E+05,8.242323E+05,1.580756E+01,0.000000E+00,4.204835E+01,4.876154E+05,9.211187E+05,8.390536E+00,1.549146E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.950418E+05,4.247536E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.853662E+05,4.623519E+05
23:20:00,3.230575E+01,9.788947E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.291872E+01,8.914947E+05,1.488508E+06,3.070364E+01,0.000000E+00,7.281884E+01,8.286775E+05,1.659457E+06,1.346412E+01,3.671471E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.403415E+01,5.646918E+05,8.051385E+05,1.194586E+01,0.000000E+00,4.395752E+01,5.397989E+05,8.739412E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.963473E+05,6.415661E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.803651E+05,6.854347E+05,1.400597E+01,4.190759E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.088041E+05,7.728657E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.819524E+05,8.533230E+05,1.789032E+01,4.921197E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.209849E+01,5.179734E+05,8.219909E+05,1.580756E+01,0.000000E+00,4.202018E+01,4.853174E+05,9.131107E+05,8.436345E+00,1.547578E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.944410E+05,4.215473E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.847653E+05,4.573403E+05
23:30:00,3.231796E+01,9.788966E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.289368E+01,8.873683E+05,1.482997E+06,3.070364E+01,0.000000E+00,7.279386E+01,8.245516E+05,1.643012E+06,1.347778E+01,3.670292E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.400606E+01,5.628730E+05,8.025271E+05,1.194586E+01,0.000000E+00,4.392942E+01,5.379799E+05,8.670413E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.953502E+05,6.405696E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.793680E+05,6.815806E+05,1.401054E+01,4.190316E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.071286E+05,7.713830E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.802770E+05,8.469555E+05,1.789345E+01,4.921019E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.207165E+01,5.156899E+05,8.198034E+05,1.580756E+01,0.000000E+00,4.199342E+01,4.830349E+05,9.051821E+05,8.479983E+00,1.546075E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.938398E+05,4.186218E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.841640E+05,4.525858E+05
23:40:00,3.232962E+01,9.788982E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.286947E+01,8.832505E+05,1.477671E+06,3.070364E+01,0.000000E+00,7.276970E+01,8.204343E+05,1.626803E+06,1.349082E+01,3.669167E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.397904E+01,5.610656E+05,8.000397E+05,1.194586E+01,0.000000E+00,4.390239E+01,5.361724E+05,8.602846E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.943530E+05,6.395724E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.783709E+05,6.777454E+05,1.401496E+01,4.189887E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.054532E+05,7.699054E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.786017E+05,8.406098E+05,1.789642E+01,4.920850E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.204608E+01,5.134203E+05,8.176573E+05,1.580756E+01,0.000000E+00,4.196792E+01,4.807663E+05,8.973244E+05,8.521724E+00,1.544629E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.932383E+05,4.159424E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.835624E+05,4.480623E+05
23:50:00,3.234079E+01,9.788998E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.284599E+01,8.791404E+05,1.472501E+06,3.070364E+01,0.000000E+00,7.274627E+01,8.163248E+05,1.610808E+06,1.350331E+01,3.668090E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.395299E+01,5.592687E+05,7.976552E+05,1.194586E+01,0.000000E+00,4.387632E+01,5.343754E+05,8.536512E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.933556E+05,6.385747E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.773736E+05,6.739293E+05,1.401925E+01,4.189471E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.037777E+05,7.684325E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.769264E+05,8.342897E+05,1.789925E+01,4.920689E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.202161E+01,5.111630E+05,8.155436E+05,1.580756E+01,0.000000E+00,4.194353E+01,4.785100E+05,8.895311E+05,8.561796E+00,1.543232E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.926365E+05,4.134804E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.829606E+05,4.437473E+05
24:00:00,3.235152E+01,9.789012E+05,6.479900E+01,0.000000E+00,0.000000E+00,3.070364E+01,0.000000E+00,7.282316E+01,8.750374E+05,1.467464E+06,3.070364E+01,0.000000E+00,7.272350E+01,8.122224E+05,1.595005E+06,1.351531E+01,3.667055E+05,4.343620E+01,0.000000E+00,0.000000E+00,1.194586E+01,0.000000E+00,4.392783E+01,5.574818E+05,7.953578E+05,1.194586E+01,0.000000E+00,4.385114E+01,5.325883E+05,8.471262E+05,7.951043E+00,2.221129E+05,3.975506E+01,1.326281E+05,0.000000E+00,7.951043E+00,0.000000E+00,3.975506E+01,4.923583E+05,6.375766E+05,7.951043E+00,0.000000E+00,3.975506E+01,4.763763E+05,6.701323E+05,1.402344E+01,4.189066E+05,4.219047E+01,0.000000E+00,0.000000E+00,1.335636E+01,0.000000E+00,4.219047E+01,5.021023E+05,7.669640E+05,1.335636E+01,0.000000E+00,4.219047E+01,4.752512E+05,8.279971E+05,1.790196E+01,4.920535E+05,4.129331E+01,0.000000E+00,0.000000E+00,1.580756E+01,0.000000E+00,4.199814E+01,5.089167E+05,8.134555E+05,1.580756E+01,0.000000E+00,4.192013E+01,4.762647E+05,8.817970E+05,8.600386E+00,1.541880E+05,2.405018E+01,0.000000E+00,0.000000E+00,4.811865E+00,0.000000E+00,2.405018E+01,2.920345E+05,4.112108E+05,4.811865E+00,0.000000E+00,2.405018E+01,2.823587E+05,4.396206E+05
Coinc Peak   ,3.537337E+01,8.710703E+01,9.375011E+05,1.095857E+06,1.717933E+01,5.653802E+01,3.285347E+05,7.323961E+05,7.951043E+00,3.975506E+01,2.221129E+05,5.421786E+05,1.494960E+01,4.382778E+01,4.094833E+05,6.091802E+05,1.862913E+01,4.909470E+01,4.752352E+05,7.013806E+05,1.722559E+01,4.202708E+01,6.093785E+04,5.058681E+05
NonCoinc Peak,3.537348E+01,8.839318E+01,9.375011E+05,1.095857E+06,1.717949E+01,5.780538E+01,3.285347E+05,7.323961E+05,7.951043E+00,3.975506E+01,2.221129E+05,5.421786E+05,1.494975E+01,4.392438E+01,4.094833E+05,6.091802E+05,1.862950E+01,4.986191E+01,4.752352E+05,7.013806E+05,1.722559E+01,5.020988E+01,6.093785E+04,5.058681E+05
