 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.98364E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.18291
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 STORAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16425.11176
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.98364E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 STORAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 266.82224
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 STORAGE VAV BOX REHEAT COIL,15163.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.45650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.45650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.23273E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.85612E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.45650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 1 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 WAITING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5876.02962
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 WAITING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.85612E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 1 WAITING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 94.88047
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 1 WAITING VAV BOX REHEAT COIL,5425.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.26225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.26225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.66019E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34826E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.26225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CHAPEL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CHAPEL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 27738.43857
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CHAPEL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.34826E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CHAPEL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 475.28517
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CHAPEL VAV BOX REHEAT COIL,25601.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.17557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.86555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.91272E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.38565E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2850.76569
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.38565E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 46.99191
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CLEAN 1 VAV BOX REHEAT COIL,2631.68
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38666E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.96646E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CLEAN 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1227.50693
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.96646E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 19.74243
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CLEAN 2 VAV BOX REHEAT COIL,1133.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.81804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.81804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69333E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.87117E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.81804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 CORRIDOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CORRIDOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12079.03137
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CORRIDOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.87117E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 CORRIDOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 197.27871
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 CORRIDOR VAV BOX REHEAT COIL,11151.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.97635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.55369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.97635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.83852E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.51261E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.97635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15456.04139
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.51261E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 254.11896
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 ELEVATOR VAV BOX REHEAT COIL,14268.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.36746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.83726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.36746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.06740E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.41101E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.36746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 49602.82780
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.41101E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 843.80191
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 1 VAV BOX REHEAT COIL,45781.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.63713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.63713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.87227E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.63713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12081.28363
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.87227E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 202.72806
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 2 VAV BOX REHEAT COIL,11151.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.91139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.91139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.13270E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.91139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 23303.51468
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.13270E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 374.79878
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 3 VAV BOX REHEAT COIL,21515.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.47651E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 EXAM 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 30376.89493
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.47651E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 EXAM 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 500.26636
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 EXAM 4 VAV BOX REHEAT COIL,28042.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.95277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.95277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.69750E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.02132E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.95277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 GIFT SHOP VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 21011.98959
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.02132E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 360.23181
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 GIFT SHOP VAV BOX REHEAT COIL,19392.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.11365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.51579
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.11365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.84899E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.41654E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.11365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 29143.15495
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.41654E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 473.14640
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 IMAGING 1 VAV BOX REHEAT COIL,26905.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.28687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.37431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.28687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.35716E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.15948E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.28687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 65001.48531
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.15948E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1064.24382
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 IMAGING 2 VAV BOX REHEAT COIL,60007.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.85820
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.85820
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.03823E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.91396E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.85820
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 IMAGING 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 59950.26057
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.91396E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 983.85197
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 IMAGING 3 VAV BOX REHEAT COIL,55344.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.27027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.84709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.27027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.99697E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.14937E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.27027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18823.42106
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.14937E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 307.53025
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LAB 1 VAV BOX REHEAT COIL,17377.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.70161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.94300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.70161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.38705E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.09438E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.70161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LAB 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22515.26301
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.09438E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LAB 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 364.32765
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LAB 2 VAV BOX REHEAT COIL,20786.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.58993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.58993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.02887E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.58993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOCKERS VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOCKERS VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8288.78604
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOCKERS VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.02887E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOCKERS VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 134.78395
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LOCKERS VAV BOX REHEAT COIL,7652.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.14588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.14588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.30849E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.64461E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1778.49638
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.64461E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 28.60419
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LOUNGE 1 VAV BOX REHEAT COIL,1642.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.52396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.52396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.44560E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.38192E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 LOUNGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11072.47181
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.38192E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 188.59357
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 LOUNGE 2 VAV BOX REHEAT COIL,10219.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.31668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.49518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.31668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.64242E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.79815E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.31668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5756.75769
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.79815E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 96.10419
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL,5314.17
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.99770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.99770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.68478E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.46220E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.99770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17409.67419
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.46220E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 289.24306
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL,16071.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.70038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.40614
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.70038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.22173E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.80220E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.70038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16051.83449
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.80220E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 276.91250
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 1 VAV BOX REHEAT COIL,14814.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.62488
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.37351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.62488
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.50319E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.70826E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.62488
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13801.21604
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.70826E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 236.66464
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 2 VAV BOX REHEAT COIL,12737.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.82943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.43968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.82943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.97596E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.91523E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.82943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10112.32309
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.91523E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 162.64012
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 3 VAV BOX REHEAT COIL,9336.41
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.92623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.92623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.92394E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06773E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.92623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OFFICE 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 42540.42874
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06773E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 729.47993
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OFFICE 4 VAV BOX REHEAT COIL,39262.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 30.32420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 30.32420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69333E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.13854E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 30.32420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 7.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OPERATING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 439971.12516
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OPERATING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.13854E-002
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 OPERATING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6749.07581
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 OPERATING VAV BOX REHEAT COIL,385047.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.93069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.93069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13130E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.25294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.93069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PACU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PACU VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25777.38672
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PACU VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.25294E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PACU VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 417.40984
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PACU VAV BOX REHEAT COIL,23798.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.62464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.62464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13130E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.60086E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.62464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 32935.14370
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.60086E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 557.62468
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PATIENT 1 VAV BOX REHEAT COIL,30398.74
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.33766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.33766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.92283E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.33766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20414.70080
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.92283E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 334.44755
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PATIENT 2 VAV BOX REHEAT COIL,18846.30
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.97327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.97327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.14078E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.97327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 44043.22314
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.14078E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 719.53845
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PROCEDURE 1 VAV BOX REHEAT COIL,40660.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.60462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.60462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.50905E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.60462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 PROCEDURE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 19563.39926
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.50905E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 314.64516
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 PROCEDURE 2 VAV BOX REHEAT COIL,18062.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.02659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.51197
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.02659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.31433E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.72257E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.02659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RECEPTION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17945.33471
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.72257E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RECEPTION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 298.20260
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RECEPTION VAV BOX REHEAT COIL,16565.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.50341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.50341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.89786E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8019.24010
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.89786E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 131.93059
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RESTROOM 1 VAV BOX REHEAT COIL,7403.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.70792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.70792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.65945E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.70792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 RESTROOM 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11643.44938
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.65945E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 192.18895
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 RESTROOM 2 VAV BOX REHEAT COIL,10748.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.37992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.37992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.59650E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5341.89163
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.59650E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 86.86992
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 SOIL 1 VAV BOX REHEAT COIL,4931.68
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.25171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.49162E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 SOIL 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3068.77101
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.49162E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 SOIL 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 49.35614
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 SOIL 2 VAV BOX REHEAT COIL,2833.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.70685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.62674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.70685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.35091E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.10714E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.70685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STERILIZING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STERILIZING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22777.74599
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STERILIZING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.10714E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STERILIZING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 368.82274
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STERILIZING VAV BOX REHEAT COIL,21029.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.48586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.52984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.48586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.48649E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.19006E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10677.75098
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.19006E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 182.96059
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL,9855.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.20011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.54888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.20011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.36553E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.18585E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20011
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 STORAGE 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2439.69569
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.18585E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 39.23850
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL,2252.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.28581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.28581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.13239E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.28581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRAUMA VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRAUMA VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 64444.17461
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRAUMA VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.13239E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRAUMA VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1036.47876
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 TRAUMA VAV BOX REHEAT COIL,59499.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.82591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.82591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.01600E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.21616E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.82591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRIAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12788.78409
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRIAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.21616E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 TRIAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 209.80742
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 TRIAGE VAV BOX REHEAT COIL,11806.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.64090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.44352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.64090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.28883E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.28790E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.64090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 2 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WAITING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 47070.04154
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WAITING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.28790E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 2 WAITING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 783.94494
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 2 WAITING VAV BOX REHEAT COIL,43451.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.15732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.32261E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1917.98415
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.32261E-005
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 30.84763
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 CLEAN VAV BOX REHEAT COIL,1770.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.24831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.43306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.24831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.46486E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08167E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.24831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22253.67866
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08167E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 370.64053
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 ELEVATOR VAV BOX REHEAT COIL,20542.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.27426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.27426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.16200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.27426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 EXAM VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 EXAM VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 23906.40560
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 EXAM VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.16200E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 EXAM VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 400.61572
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 EXAM VAV BOX REHEAT COIL,22066.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.15202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.86900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.15202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.90488E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.11011E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.15202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 ICU VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ICU VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22838.85237
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ICU VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.11011E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 ICU VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 385.49688
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 ICU VAV BOX REHEAT COIL,21080.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.64727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.56493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.64727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.31620E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.30858E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.64727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8864.23327
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.30858E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 143.83239
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 NURSE STATION 1 VAV BOX REHEAT COIL,8183.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.06882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.27296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.06882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.79360E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08436E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.06882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSE STATION 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22309.05940
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08436E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 379.29290
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 NURSE STATION 2 VAV BOX REHEAT COIL,20590.65
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.42357E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 NURSERY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSERY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9100.80470
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSERY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.42357E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 NURSERY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 153.04671
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 NURSERY VAV BOX REHEAT COIL,8400.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.42930
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22964
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.42930
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.69810E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.53031E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.42930
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 31483.85776
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.53031E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 539.66174
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 OFFICE VAV BOX REHEAT COIL,29057.93
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.83168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.83168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69326E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06090E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.83168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 7.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 OPERATING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OPERATING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 42399.90659
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OPERATING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06090E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 OPERATING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 652.15197
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 OPERATING VAV BOX REHEAT COIL,37106.41
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.44093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.97650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.44093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.25479E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.09799E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.44093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 43162.99750
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.09799E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 718.20727
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 1 VAV BOX REHEAT COIL,39844.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06478E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 42479.62842
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06478E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 707.48471
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 2 VAV BOX REHEAT COIL,39213.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.38774E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 28550.57880
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.38774E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 467.44511
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 3 VAV BOX REHEAT COIL,26357.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.97954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.95124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.97954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.39432E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.70220E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.97954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 35020.07153
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.70220E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 582.74451
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT 4 VAV BOX REHEAT COIL,32327.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.58984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7385.53575
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.58984E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 120.08810
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL,6818.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.58958E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7385.00093
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.58958E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 120.07866
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL,6817.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.84951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.84951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.93532E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.84951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 PROCEDURE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PROCEDURE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14268.35919
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PROCEDURE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.93532E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 PROCEDURE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 236.04598
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 PROCEDURE VAV BOX REHEAT COIL,13171.67
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.66130E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9589.90941
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.66130E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 154.23795
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 SOIL VAV BOX REHEAT COIL,8854.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38665E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.32926E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SUPPLY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15078.82736
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SUPPLY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.32926E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 SUPPLY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 243.69533
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 SUPPLY VAV BOX REHEAT COIL,13921.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.41584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.41584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.01600E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.01311E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.41584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 TRIAGE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TRIAGE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20843.12151
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TRIAGE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.01311E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 TRIAGE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 340.32342
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 TRIAGE VAV BOX REHEAT COIL,19242.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.48153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.61746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.48153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.23551E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.47126E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 3 WAITING VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WAITING VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9198.93730
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WAITING VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.47126E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 3 WAITING VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 154.50869
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 3 WAITING VAV BOX REHEAT COIL,8490.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.79678E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5753.95244
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.79678E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 92.54288
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 CLEAN VAV BOX REHEAT COIL,5312.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.74047
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.43358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.74047
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.45595E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.25635E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.74047
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 66994.41856
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.25635E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1116.42696
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 ELEVATOR VAV BOX REHEAT COIL,61843.97
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.94296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.56459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.94296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.31758E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.29561E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.94296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26655.13277
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.29561E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 432.57256
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 NURSE STATION VAV BOX REHEAT COIL,24608.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.58959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.34413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.58959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.80227E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.81429E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 37326.26617
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.81429E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 646.56889
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 OFFICE VAV BOX REHEAT COIL,34449.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.32740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.97589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.32740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.25810E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.32381E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.32740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 130102.71930
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.32381E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2165.87159
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 1 VAV BOX REHEAT COIL,120100.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.22106E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.15071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 127988.79708
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.22106E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2132.69790
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 2 VAV BOX REHEAT COIL,118149.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.96181E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.64906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 102081.65728
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.96181E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1702.94334
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 3 VAV BOX REHEAT COIL,94233.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.96433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.94714
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.96433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.41768E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.14689E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.96433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 105889.29672
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.14689E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1762.75939
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT 4 VAV BOX REHEAT COIL,97748.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.07878E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22194.24459
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.07878E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 360.92846
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL,20489.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.07878E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.57819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22194.24459
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.07878E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 360.92846
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL,20489.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.35974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.35974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.39839E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.35974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 28769.72823
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.39839E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 462.71385
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 SOIL VAV BOX REHEAT COIL,26562.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.47352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.47352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38665E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.20018E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.47352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 4-6 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 45265.38155
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.20018E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 731.58895
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 4-6 SUPPLY VAV BOX REHEAT COIL,41790.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.17576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.89506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.78372E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.39387E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 CLEAN VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 CLEAN VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2867.66704
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 CLEAN VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.39387E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 CLEAN VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 47.29436
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 CLEAN VAV BOX REHEAT COIL,2647.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.39015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.38887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.39015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.31305E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.29084E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.39015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 ELEVATOR VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 ELEVATOR VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26557.06493
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 ELEVATOR VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.29084E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 ELEVATOR VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 446.06256
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 ELEVATOR VAV BOX REHEAT COIL,24512.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.84180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.43438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.84180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.01233E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.57583E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.84180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 NURSE STATION VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 NURSE STATION VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15586.10341
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 NURSE STATION VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.57583E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 NURSE STATION VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 260.78321
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 NURSE STATION VAV BOX REHEAT COIL,14387.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.55012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.33146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.55012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.94766E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.45827E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.55012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 OFFICE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 OFFICE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15344.25150
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 OFFICE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.45827E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 OFFICE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 274.82227
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 OFFICE VAV BOX REHEAT COIL,14159.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.82602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.84344
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.82602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.08380E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.67342E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.82602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 55001.58811
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.67342E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 926.07769
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 1 VAV BOX REHEAT COIL,50767.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.40999E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.38357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 49581.93442
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.40999E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 842.56088
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 2 VAV BOX REHEAT COIL,45762.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.13131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.91961E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.88302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 39492.98296
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.91961E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 671.92163
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 3 VAV BOX REHEAT COIL,36450.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.30967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.81528
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.30967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.29395E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.17338E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.30967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 44713.96881
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.17338E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 752.33466
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT 4 VAV BOX REHEAT COIL,41271.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.58991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.89177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.58991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.89886E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.32661E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.58991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13016.03553
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.32661E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 223.16534
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT CORRIDOR 1 VAV BOX REHEAT COIL,12013.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.58991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.89177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.58991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.89886E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.32661E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.58991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13016.03553
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.32661E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 223.16534
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 PATIENT CORRIDOR 2 VAV BOX REHEAT COIL,12013.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.46667E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.36478E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SOIL VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SOIL VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11037.20555
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SOIL VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.36478E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SOIL VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 179.45593
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 SOIL VAV BOX REHEAT COIL,10189.64
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.38665E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.91406E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 11.10000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, FLOOR 7 SUPPLY VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SUPPLY VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 20396.64708
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SUPPLY VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.91406E-004
 Component Sizing Information, Coil:Heating:Water, FLOOR 7 SUPPLY VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 339.23885
Water Heating Coil Capacity Information,Coil:Heating:Water,FLOOR 7 SUPPLY VAV BOX REHEAT COIL,18828.65
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.76296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.76296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.15900E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.60214E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.76296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 CORE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 32961.53632
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 CORE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.60214E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 CORE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 544.03176
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 CORE VAV BOX REHEAT COIL,31178.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.52211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.30150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.52211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.16236E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34687E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.52211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 27709.69236
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.34687E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 476.04593
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 PERIMETER 1 VAV BOX REHEAT COIL,26204.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.37104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.37104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.94407E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.22775E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.37104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25259.08789
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.22775E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 434.59689
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 PERIMETER 2 VAV BOX REHEAT COIL,23886.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.42546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.32195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.42546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.70757E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.29772E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.42546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 1 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26698.60834
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.29772E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 460.33718
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 1 PERIMETER 3 VAV BOX REHEAT COIL,25247.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 9.54141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.77886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.54141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.77201E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.69305E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.54141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 96552.29830
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.69305E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1577.35442
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 CORE VAV BOX REHEAT COIL,91341.67
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.25447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.25447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.66799E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.56743E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.25447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 93967.80537
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.56743E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1610.95881
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 1 VAV BOX REHEAT COIL,88870.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.83600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.83600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.05160E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.22832E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.83600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 86991.19663
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.22832E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1492.42423
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 2 VAV BOX REHEAT COIL,82271.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.99353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.99353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.23753E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.42370E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.99353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 91010.87536
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.42370E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1563.77050
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 3 VAV BOX REHEAT COIL,86065.73
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.08596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.47597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.08596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.53597E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.56944E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.08596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 2-4 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 52862.35317
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.56944E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 956.88383
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 2-4 PERIMETER 4 VAV BOX REHEAT COIL,49977.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.38771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.73121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 3.38771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.95263E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.42248E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.38771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 CORE VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 CORE VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 70412.18787
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 CORE VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.42248E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 CORE VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1231.79605
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 CORE VAV BOX REHEAT COIL,66581.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.97665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.97665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.78228E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.80719E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.97665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 37180.23920
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.80719E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 641.41664
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 1 VAV BOX REHEAT COIL,35159.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.05548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.05548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.34091E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.91579E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.05548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 39414.48996
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.91579E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 681.69279
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 2 VAV BOX REHEAT COIL,37271.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.76158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.24765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.76158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.71792E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.69509E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.76158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 34873.81261
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.69509E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 605.79986
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 3 VAV BOX REHEAT COIL,32977.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.78816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.41991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.78816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.14163E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.03269E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.78816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MOB FLOOR 5 PERIMETER 4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 21246.02056
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.03269E-003
 Component Sizing Information, Coil:Heating:Water, MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 389.53347
Water Heating Coil Capacity Information,Coil:Heating:Water,MOB FLOOR 5 PERIMETER 4 VAV BOX REHEAT COIL,20085.67
 Component Sizing Information, AirLoopHVAC, AHU2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 75.33688
 Component Sizing Information, AirLoopHVAC, AHU2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 75.33688
 Component Sizing Information, AirLoopHVAC, AHU2, Sum of Air Terminal Maximum Flow Rates [m3/s], 75.33688
 Component Sizing Information, AirLoopHVAC, AHU2, Adjusted Heating Design Air Flow Rate [m3/s], 75.33688
 Component Sizing Information, AirLoopHVAC, AHU2, Adjusted Cooling Design Air Flow Rate [m3/s], 75.33688
 Component Sizing Information, AirLoopHVAC, AHU2, Adjusted Main Design Air Flow Rate [m3/s], 75.33688
 Component Sizing Information, AirLoopHVAC, AHU2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 48.43954
 Component Sizing Information, AirLoopHVAC, AHU1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 48.43954
 Component Sizing Information, AirLoopHVAC, AHU1, Sum of Air Terminal Maximum Flow Rates [m3/s], 48.43954
 Component Sizing Information, AirLoopHVAC, AHU1, Adjusted Heating Design Air Flow Rate [m3/s], 48.43954
 Component Sizing Information, AirLoopHVAC, AHU1, Adjusted Cooling Design Air Flow Rate [m3/s], 48.43954
 Component Sizing Information, AirLoopHVAC, AHU1, Adjusted Main Design Air Flow Rate [m3/s], 48.43954
 Component Sizing Information, AirLoopHVAC, AHU1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Sum of Air Terminal Maximum Flow Rates [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Adjusted Heating Design Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Adjusted Cooling Design Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, Adjusted Main Design Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 37.35615
 Component Sizing Information, AirLoopHVAC, AHU5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 37.35615
 Component Sizing Information, AirLoopHVAC, AHU5, Sum of Air Terminal Maximum Flow Rates [m3/s], 37.35615
 Component Sizing Information, AirLoopHVAC, AHU5, Adjusted Heating Design Air Flow Rate [m3/s], 37.35615
 Component Sizing Information, AirLoopHVAC, AHU5, Adjusted Cooling Design Air Flow Rate [m3/s], 37.35615
 Component Sizing Information, AirLoopHVAC, AHU5, Adjusted Main Design Air Flow Rate [m3/s], 37.35615
 Component Sizing Information, AirLoopHVAC, AHU5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 42.83406
 Component Sizing Information, AirLoopHVAC, AHU4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 42.83406
 Component Sizing Information, AirLoopHVAC, AHU4, Sum of Air Terminal Maximum Flow Rates [m3/s], 42.83406
 Component Sizing Information, AirLoopHVAC, AHU4, Adjusted Heating Design Air Flow Rate [m3/s], 42.83406
 Component Sizing Information, AirLoopHVAC, AHU4, Adjusted Cooling Design Air Flow Rate [m3/s], 42.83406
 Component Sizing Information, AirLoopHVAC, AHU4, Adjusted Main Design Air Flow Rate [m3/s], 42.83406
 Component Sizing Information, AirLoopHVAC, AHU4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 43.76252
 Component Sizing Information, AirLoopHVAC, AHU6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 43.76252
 Component Sizing Information, AirLoopHVAC, AHU6, Sum of Air Terminal Maximum Flow Rates [m3/s], 43.76252
 Component Sizing Information, AirLoopHVAC, AHU6, Adjusted Heating Design Air Flow Rate [m3/s], 43.76252
 Component Sizing Information, AirLoopHVAC, AHU6, Adjusted Cooling Design Air Flow Rate [m3/s], 43.76252
 Component Sizing Information, AirLoopHVAC, AHU6, Adjusted Main Design Air Flow Rate [m3/s], 43.76252
 Component Sizing Information, AirLoopHVAC, AHU6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AHU2, Design Supply Air Flow Rate [m3/s], 75.33688
 Component Sizing Information, AirLoopHVAC, AHU1, Design Supply Air Flow Rate [m3/s], 48.43954
 Component Sizing Information, AirLoopHVAC, AHU3, Design Supply Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, AirLoopHVAC, AHU5, Design Supply Air Flow Rate [m3/s], 37.35615
 Component Sizing Information, AirLoopHVAC, AHU4, Design Supply Air Flow Rate [m3/s], 42.83406
 Component Sizing Information, AirLoopHVAC, AHU6, Design Supply Air Flow Rate [m3/s], 43.76252
 Component Sizing Information, Controller:OutdoorAir, AHU2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 75.33688
 Component Sizing Information, Controller:OutdoorAir, AHU2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 25.60695
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 1, Design Size Rated Capacity [W], 459131.52794
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 2.23167E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 1, Design Size U-Factor Times Area Value [W/K], 6644.10802
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 1,395818.75
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 2, Design Size Rated Capacity [W], 459131.52794
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 2.23167E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 2, Design Size U-Factor Times Area Value [W/K], 6644.10802
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 2,395818.75
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 3, Design Size Rated Capacity [W], 459131.52794
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 2.23167E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 3, Design Size U-Factor Times Area Value [W/K], 6644.10802
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 3,395818.75
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 4, Design Size Rated Capacity [W], 459131.52794
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 2.23167E-002
 Component Sizing Information, Coil:Heating:Water, AHU2_HEATC 4, Design Size U-Factor Times Area Value [W/K], 6644.10802
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU2_HEATC 4,395818.75
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Design Coil Load [W], 1947687.63003
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 6.95669E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Number of Tubes per Row, 957.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Fin Diameter [m], 30.17499
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Minimum Airflow Area [m2], 39.63283
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Fin Surface Area [m2], 7070.85689
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Total Tube Inside Area [m2], 365.07636
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Tube Outside Surface Area [m2], 374.32098
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 1, Design Size Coil Depth [m], 0.15600
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU2_COOLC 1,2124265.16,1453145.12,671120.05,0.68
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Design Coil Load [W], 1947687.63003
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 6.95669E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Number of Tubes per Row, 957.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Fin Diameter [m], 30.17499
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Minimum Airflow Area [m2], 39.63283
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Fin Surface Area [m2], 7070.85689
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Total Tube Inside Area [m2], 365.07636
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Tube Outside Surface Area [m2], 374.32098
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU2_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU2_COOLC 2,2124265.16,1453145.12,671120.05,0.68
 Component Sizing Information, Fan:ConstantVolume, AHU2_FAN, Design Size Maximum Flow Rate [m3/s], 75.33688
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 5.98929E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.02200E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, Design Size Rated Power [W], 783532.28175
 Component Sizing Information, Humidifier:Steam:Electric, AHU2 HUMIDIFIER, User-Specified Rated Power [W], 893957.00000
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 2.23167E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 2.23167E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 2.23167E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 2.23167E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 6.95669E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 6.84507E-006
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 6.95669E-002
 Component Sizing Information, Controller:WaterCoil, AHU2_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 6.84507E-006
 Component Sizing Information, Controller:OutdoorAir, AHU1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 48.43954
 Component Sizing Information, Controller:OutdoorAir, AHU1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 9.96289
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 1, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 1,0.00
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 2, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 2,0.00
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 3, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 3,0.00
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 4, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU1_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU1_HEATC 4,0.00
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Design Coil Load [W], 1126374.60787
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 4.02315E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Number of Tubes per Row, 554.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Fin Diameter [m], 19.40169
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Minimum Airflow Area [m2], 25.48282
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Fin Surface Area [m2], 4546.36625
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Total Tube Inside Area [m2], 211.33992
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Tube Outside Surface Area [m2], 216.69156
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU1_COOLC 1,1288654.96,900274.11,388380.84,0.70
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Design Coil Load [W], 1126374.60787
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 4.02315E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Number of Tubes per Row, 554.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Fin Diameter [m], 19.40169
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Minimum Airflow Area [m2], 25.48282
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Fin Surface Area [m2], 4546.36625
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Total Tube Inside Area [m2], 211.33992
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Tube Outside Surface Area [m2], 216.69156
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU1_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU1_COOLC 2,1288654.96,900274.11,388380.84,0.70
 Component Sizing Information, Fan:ConstantVolume, AHU1_FAN, Design Size Maximum Flow Rate [m3/s], 48.43954
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.15160E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.81300E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, Design Size Rated Power [W], 470067.51384
 Component Sizing Information, Humidifier:Steam:Electric, AHU1 HUMIDIFIER, User-Specified Rated Power [W], 536374.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 4.02315E-002
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.18363E-005
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 4.02315E-002
 Component Sizing Information, Controller:WaterCoil, AHU1_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.18363E-005
 Component Sizing Information, Controller:OutdoorAir, AHU3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 33.15588
 Component Sizing Information, Controller:OutdoorAir, AHU3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.63120
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 1, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 1,0.00
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 2, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 2,0.00
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 3, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 3,0.00
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 4, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU3_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU3_HEATC 4,0.00
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Design Coil Load [W], 687808.93309
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 2.45669E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Number of Tubes per Row, 338.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Fin Diameter [m], 13.28006
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Minimum Airflow Area [m2], 17.44247
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Fin Surface Area [m2], 3111.89528
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Total Tube Inside Area [m2], 128.94024
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Tube Outside Surface Area [m2], 132.20532
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU3_COOLC 1,824723.57,590818.56,233905.01,0.72
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Design Coil Load [W], 687808.93309
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 2.45669E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Number of Tubes per Row, 338.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Fin Diameter [m], 13.28006
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Minimum Airflow Area [m2], 17.44247
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Fin Surface Area [m2], 3111.89528
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Total Tube Inside Area [m2], 128.94024
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Tube Outside Surface Area [m2], 132.20532
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU3_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU3_COOLC 2,824723.57,590818.56,233905.01,0.72
 Component Sizing Information, Fan:ConstantVolume, AHU3_FAN, Design Size Maximum Flow Rate [m3/s], 33.15588
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.02314E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.20900E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, Design Size Rated Power [W], 313464.76792
 Component Sizing Information, Humidifier:Steam:Electric, AHU3 HUMIDIFIER, User-Specified Rated Power [W], 357583.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 2.45669E-002
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.93834E-005
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 2.45669E-002
 Component Sizing Information, Controller:WaterCoil, AHU3_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.93834E-005
 Component Sizing Information, Controller:OutdoorAir, AHU5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 37.35615
 Component Sizing Information, Controller:OutdoorAir, AHU5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 11.13926
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 1, Design Size Rated Capacity [W], 110070.19977
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 5.35011E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1598.80831
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 1,98220.08
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 2, Design Size Rated Capacity [W], 110070.19977
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 5.35011E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1598.80831
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 2,98220.08
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 3, Design Size Rated Capacity [W], 110070.19977
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 5.35011E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1598.80831
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 3,98220.08
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 4, Design Size Rated Capacity [W], 110070.19977
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 5.35011E-003
 Component Sizing Information, Coil:Heating:Water, AHU5_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1598.80831
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU5_HEATC 4,98220.08
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Design Coil Load [W], 984307.59892
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 3.51572E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Number of Tubes per Row, 484.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Fin Diameter [m], 14.96241
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Minimum Airflow Area [m2], 19.65213
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Fin Surface Area [m2], 3506.11792
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Total Tube Inside Area [m2], 184.63632
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Tube Outside Surface Area [m2], 189.31176
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU5_COOLC 1,1064079.98,725301.07,338778.91,0.68
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Design Coil Load [W], 984307.59892
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 3.51572E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Number of Tubes per Row, 484.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Fin Diameter [m], 14.96241
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Minimum Airflow Area [m2], 19.65213
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Fin Surface Area [m2], 3506.11792
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Total Tube Inside Area [m2], 184.63632
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Tube Outside Surface Area [m2], 189.31176
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU5_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU5_COOLC 2,1064079.98,725301.07,338778.91,0.68
 Component Sizing Information, Fan:ConstantVolume, AHU5_FAN, Design Size Maximum Flow Rate [m3/s], 37.35615
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.03646E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.51100E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, Design Size Rated Power [W], 391766.14088
 Component Sizing Information, Humidifier:Steam:Electric, AHU5 HUMIDIFIER, User-Specified Rated Power [W], 446978.00000
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 5.35011E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 5.35011E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 5.35011E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 5.35011E-003
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 3.51572E-002
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.35446E-005
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 3.51572E-002
 Component Sizing Information, Controller:WaterCoil, AHU5_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.35446E-005
 Component Sizing Information, Controller:OutdoorAir, AHU4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 42.83406
 Component Sizing Information, Controller:OutdoorAir, AHU4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.18356
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 1, Design Size Rated Capacity [W], 146595.41031
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 7.12546E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 1, Design Size U-Factor Times Area Value [W/K], 2128.17104
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 1,130110.94
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 2, Design Size Rated Capacity [W], 146595.41031
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 7.12546E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 2, Design Size U-Factor Times Area Value [W/K], 2128.17104
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 2,130110.94
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 3, Design Size Rated Capacity [W], 146595.41031
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 7.12546E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 3, Design Size U-Factor Times Area Value [W/K], 2128.17104
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 3,130110.94
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 4, Design Size Rated Capacity [W], 146595.41031
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 7.12546E-003
 Component Sizing Information, Coil:Heating:Water, AHU4_HEATC 4, Design Size U-Factor Times Area Value [W/K], 2128.17104
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU4_HEATC 4,130110.94
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Design Coil Load [W], 1156324.35681
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 4.13012E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Number of Tubes per Row, 568.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Fin Diameter [m], 17.15650
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Minimum Airflow Area [m2], 22.53391
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Fin Surface Area [m2], 4020.25506
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Total Tube Inside Area [m2], 216.68064
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Tube Outside Surface Area [m2], 222.16752
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU4_COOLC 1,1235366.90,838394.48,396972.42,0.68
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Design Coil Load [W], 1156324.35681
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 4.13012E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Number of Tubes per Row, 568.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Fin Diameter [m], 17.15650
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Minimum Airflow Area [m2], 22.53391
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Fin Surface Area [m2], 4020.25506
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Total Tube Inside Area [m2], 216.68064
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Tube Outside Surface Area [m2], 222.16752
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU4_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU4_COOLC 2,1235366.90,838394.48,396972.42,0.68
 Component Sizing Information, Fan:ConstantVolume, AHU4_FAN, Design Size Maximum Flow Rate [m3/s], 42.83406
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.31622E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 1.81300E-004
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, Design Size Rated Power [W], 470067.51384
 Component Sizing Information, Humidifier:Steam:Electric, AHU4 HUMIDIFIER, User-Specified Rated Power [W], 536374.00000
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 7.12546E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 7.12546E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 7.12546E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 7.12546E-003
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 4.13012E-002
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.15297E-005
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 4.13012E-002
 Component Sizing Information, Controller:WaterCoil, AHU4_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.15297E-005
 Component Sizing Information, Controller:OutdoorAir, AHU6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 43.76252
 Component Sizing Information, Controller:OutdoorAir, AHU6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.01311
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 1, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 1, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 1, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 1,0.00
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 2, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 2, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 2, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 2,0.00
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 3, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 3, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 3, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 3,0.00
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 4, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 4, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU6_HEATC 4, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU6_HEATC 4,0.00
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Design Coil Load [W], 769817.16758
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Maximum Water Flow Rate [m3/s], 2.74961E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Number of Tubes per Row, 379.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Fin Diameter [m], 17.52838
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Minimum Airflow Area [m2], 23.02236
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Fin Surface Area [m2], 4107.39745
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Total Tube Inside Area [m2], 144.58092
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Tube Outside Surface Area [m2], 148.24206
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 1, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU6_COOLC 1,981784.16,731758.94,250025.22,0.75
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Design Coil Load [W], 769817.16758
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Maximum Water Flow Rate [m3/s], 2.74961E-002
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Number of Tubes per Row, 379.00000
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Fin Diameter [m], 17.52838
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Minimum Airflow Area [m2], 23.02236
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Fin Surface Area [m2], 4107.39745
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Total Tube Inside Area [m2], 144.58092
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Tube Outside Surface Area [m2], 148.24206
 Component Sizing Information, Coil:Cooling:Water:DetailedGeometry, AHU6_COOLC 2, Design Size Coil Depth [m], 0.15600
Water Cooling Coil Capacity Information,Coil:Cooling:Water:DetailedGeometry,AHU6_COOLC 2,981784.16,731758.94,250025.22,0.75
 Component Sizing Information, Fan:ConstantVolume, AHU6_FAN, Design Size Maximum Flow Rate [m3/s], 43.76252
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 3_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_HEATC 4_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 1_CONTROLLER, Maximum Actuated Flow [m3/s], 2.74961E-002
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 1_CONTROLLER, Controller Convergence Tolerance, 1.73185E-005
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 2_CONTROLLER, Maximum Actuated Flow [m3/s], 2.74961E-002
 Component Sizing Information, Controller:WaterCoil, AHU6_COOLC 2_CONTROLLER, Controller Convergence Tolerance, 1.73185E-005
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.231,0.6798
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 1.54312E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 0.18517
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 1.54312E-003
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 1.97836E-004
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 1.54312E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 0.17811
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 21.37344
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 0.17811
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 54606.40779
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 3664380.69666
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 0.17811
 Component Sizing Information, PlantLoop, COOLSYS1, Maximum Loop Flow Rate [m3/s], 0.52430
 Component Sizing Information, PlantLoop, COOLSYS1, Plant Loop Volume [m3], 62.91643
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Flow Rate [m3/s], 0.52430
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP, Design Power Consumption [W], 160743.41783
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Chilled Water Flow Rate [m3/s], 0.52430
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Capacity [W], 14784380.21246
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, Design Size Reference Condenser Water Flow Rate [m3/s], 0.72876
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER, 3.49, 11.90
 Component Sizing Information, CondenserLoop, COOLSYS1 CHILLER TOWERSYS, Maximum Loop Flow Rate [m3/s], 0.72876
 Component Sizing Information, CondenserLoop, COOLSYS1 CHILLER TOWERSYS, Condenser Loop Volume [m3], 87.45116
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER TOWERSYS PUMP, Design Flow Rate [m3/s], 0.72876
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER TOWERSYS PUMP, Design Power Consumption [W], 192609.04481
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Design Water Flow Rate [m3/s], 0.72876
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Fan Power at High Fan Speed [W], 179094.04620
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Air Flow Rate at High Fan Speed [m3/s], 474.72339
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, U-Factor Times Area Value at High Fan Speed [W/C], 1056194.28199
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Low Fan Speed Air Flow Rate [m3/s], 237.36169
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Fan Power at Low Fan Speed [W], 28655.04739
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, U-Factor Times Area Value at Low Fan Speed [W/K], 633716.56919
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Free Convection Regime Air Flow Rate [m3/s], 47.47234
 Component Sizing Information, CoolingTower:TwoSpeed, COOLSYS1 CHILLER TOWERSYS COOLTOWER, Free Convection U-Factor Times Area Value [W/K], 105619.42820
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,FLOOR 1 CAFE,7
HeatTransfer Surface,25C85A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,0.00,90.00,14.94,3.05,0.00,25C85A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,22EE43,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,180.00,90.00,14.94,3.05,0.00,22EE43,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D30CFB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,270.00,90.00,24.99,3.05,0.00,D30CFB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,63D572,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,90.00,90.00,24.99,3.05,0.00,63D572,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CAFE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,373.28,373.28,373.28,0.00,180.00,14.94,24.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FCF93A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,373.28,373.28,373.28,180.00,0.00,14.94,24.99,0.00,FCF93A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CAFE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,746.57,746.57,746.57,0.00,90.00,746.57,1.00,0.00,FLOOR 1 CAFE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 CLEAN,7
HeatTransfer Surface,3C19D3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,3C19D3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,90A1BA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,180.00,90.00,7.32,3.05,0.00,90A1BA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A6BE10,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,A6BE10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F333AF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,0.00,90.00,7.32,3.05,0.00,F333AF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CLEAN SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,44.59,44.59,44.59,0.00,180.00,7.32,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E43A58,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,44.59,44.59,44.59,180.00,0.00,7.32,6.10,0.00,E43A58,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.19,89.19,89.19,0.00,90.00,89.19,1.00,0.00,FLOOR 1 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 CONFERENCE,9
HeatTransfer Surface,FLOOR 1 CONFERENCE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,114.27,190.45,114.27,180.00,90.00,62.48,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,Window,FLOOR 1 CONFERENCE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,76.18,76.18,76.18,180.00,90.00,62.38,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,6E4109,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,190.45,190.45,190.45,0.00,90.00,62.48,3.05,0.00,6E4109,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C66B84,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,C66B84,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7490G7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,7490G7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 CONFERENCE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,571.35,571.35,571.35,0.00,180.00,62.48,9.14,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 1 CONFERENCE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,130.99,130.99,130.99,180.00,0.00,14.33,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.28,0.72,4
HeatTransfer Surface,7C0943,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,440.36,440.36,440.36,180.00,0.00,48.16,9.14,0.00,7C0943,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 CONFERENCE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1142.71,1142.71,1142.71,0.00,90.00,1142.71,1.00,0.00,FLOOR 1 CONFERENCE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 DINING,8
HeatTransfer Surface,8FA16A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,8FA16A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9D438F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,90.00,90.00,24.99,3.05,0.00,9D438F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A66087,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,270.00,90.00,24.99,3.05,0.00,A66087,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 DINING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,FLOOR 1 DINING EXT WALL_WINDOW_1,Window,FLOOR 1 DINING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,FLOOR 1 DINING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,457.08,457.08,457.08,0.00,180.00,18.29,24.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FA9076,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,457.08,457.08,457.08,180.00,0.00,18.29,24.99,0.00,FA9076,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 DINING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,914.17,914.17,914.17,0.00,90.00,914.17,1.00,0.00,FLOOR 1 DINING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 ELEVATOR,8
HeatTransfer Surface,36CF62,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,36CF62,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 ELEVATOR EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,Window,FLOOR 1 ELEVATOR EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,5DE4DD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,5DE4DD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,40298D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,40298D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 ELEVATOR SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BC7B6D,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,BC7B6D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 1 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 EXAM,8
HeatTransfer Surface,FLOOR 1 EXAM EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,270.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 EXAM EXT WALL_WINDOW_1,Window,FLOOR 1 EXAM EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,14.86,14.86,14.86,270.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E94E1C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,61.32,61.32,61.32,0.00,90.00,20.12,3.05,0.00,E94E1C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6AD5F0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,6AD5F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C83586,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,61.32,61.32,61.32,180.00,90.00,20.12,3.05,0.00,C83586,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 EXAM SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,245.26,245.26,245.26,0.00,180.00,20.12,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,3D0621,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,245.26,245.26,245.26,180.00,0.00,20.12,12.19,0.00,3D0621,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 EXAM INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,490.53,490.53,490.53,0.00,90.00,490.53,1.00,0.00,FLOOR 1 EXAM INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 FOOD STORAGE,7
HeatTransfer Surface,DF4522,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,90.00,90.00,12.50,3.05,0.00,DF4522,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3D0377,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,0.00,90.00,14.94,3.05,0.00,3D0377,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,394654,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,180.00,90.00,14.94,3.05,0.00,394654,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2756E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,270.00,90.00,12.50,3.05,0.00,2756E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 FOOD STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,186.64,186.64,186.64,0.00,180.00,14.94,12.50,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,14FA96,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,186.64,186.64,186.64,180.00,0.00,14.94,12.50,0.00,14FA96,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 FOOD STORAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,373.28,373.28,373.28,0.00,90.00,373.28,1.00,0.00,FLOOR 1 FOOD STORAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 GAS STORAGE,8
HeatTransfer Surface,90A189,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,90A189,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3AE430,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,48.31,48.31,48.31,90.00,90.00,15.85,3.05,0.00,3AE430,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,6.69,11.15,6.69,0.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE EXT WALL_WINDOW_1,Window,FLOOR 1 GAS STORAGE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,4.46,4.46,4.46,0.00,90.00,3.56,1.25,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,7AD66D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,48.31,48.31,48.31,270.00,90.00,15.85,3.05,0.00,7AD66D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,57.97,57.97,57.97,0.00,180.00,3.66,15.85,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,4EBFE4,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,57.97,57.97,57.97,180.00,0.00,3.66,15.85,0.00,4EBFE4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 GAS STORAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,115.94,115.94,115.94,0.00,90.00,115.94,1.00,0.00,FLOOR 1 GAS STORAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 IMAGING,7
HeatTransfer Surface,B864B2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,180.00,90.00,23.16,3.05,0.00,B864B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A5503D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,A5503D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,208A67,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,0.00,90.00,23.16,3.05,0.00,208A67,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1AF1E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,1AF1E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 IMAGING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,141.21,141.21,141.21,0.00,180.00,23.16,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,677A76,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,141.21,141.21,141.21,180.00,0.00,23.16,6.10,0.00,677A76,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 IMAGING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,282.43,282.43,282.43,0.00,90.00,282.43,1.00,0.00,FLOOR 1 IMAGING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 KITCHEN,7
HeatTransfer Surface,97B7B2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,0.00,90.00,14.94,3.05,0.00,97B7B2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,83BE62,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,90.00,90.00,12.50,3.05,0.00,83BE62,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BD9906,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,45.52,45.52,45.52,180.00,90.00,14.94,3.05,0.00,BD9906,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8FA7FA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,38.09,38.09,38.09,270.00,90.00,12.50,3.05,0.00,8FA7FA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 KITCHEN SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,186.64,186.64,186.64,0.00,180.00,14.94,12.50,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9A2204,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,186.64,186.64,186.64,180.00,0.00,14.94,12.50,0.00,9A2204,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 KITCHEN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,373.28,373.28,373.28,0.00,90.00,373.28,1.00,0.00,FLOOR 1 KITCHEN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LAB 1,7
HeatTransfer Surface,41B2CC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,180.00,90.00,15.24,3.05,0.00,41B2CC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,593900,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,593900,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BCB089,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,0.00,90.00,15.24,3.05,0.00,BCB089,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,64A6CA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,64A6CA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAB 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,185.81,185.81,185.81,0.00,180.00,15.24,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,2D4E7C,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,185.81,185.81,185.81,180.00,0.00,15.24,12.19,0.00,2D4E7C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LAB 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,371.61,371.61,371.61,0.00,90.00,371.61,1.00,0.00,FLOOR 1 LAB 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LAB 2,8
HeatTransfer Surface,655607,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,0.00,90.00,29.87,3.05,0.00,655607,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EF715E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,180.00,90.00,29.87,3.05,0.00,EF715E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAB 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,27.87,46.45,27.87,90.00,90.00,15.24,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,FLOOR 1 LAB 2 EXT WALL_WINDOW_1,Window,FLOOR 1 LAB 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,18.58,18.58,18.58,90.00,90.00,15.14,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,55D0E3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,270.00,90.00,15.24,3.05,0.00,55D0E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAB 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,455.22,455.22,455.22,0.00,180.00,29.87,15.24,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,549871,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,455.22,455.22,455.22,180.00,0.00,29.87,15.24,0.00,549871,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LAB 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,910.45,910.45,910.45,0.00,90.00,910.45,1.00,0.00,FLOOR 1 LAB 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LAUNDRY,8
HeatTransfer Surface,FLOOR 1 LAUNDRY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,14.49,24.15,14.49,90.00,90.00,7.92,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,Window,FLOOR 1 LAUNDRY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.66,9.66,9.66,90.00,90.00,7.82,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,7CD734,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,24.15,24.15,24.15,270.00,90.00,7.92,3.05,0.00,7CD734,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,84919E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,180.00,90.00,26.21,3.05,0.00,84919E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EB1C21,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,0.00,90.00,26.21,3.05,0.00,EB1C21,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LAUNDRY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,207.73,207.73,207.73,0.00,180.00,26.21,7.92,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,52654B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,207.73,207.73,207.73,180.00,0.00,26.21,7.92,0.00,52654B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LAUNDRY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,415.46,415.46,415.46,0.00,90.00,415.46,1.00,0.00,FLOOR 1 LAUNDRY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOBBY,10
HeatTransfer Surface,ASE165,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,ASE165,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,Window,FLOOR 1 LOBBY EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,413BE3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,116.13,116.13,116.13,0.00,90.00,38.10,3.05,0.00,413BE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4B03B3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,4B03B3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FEAE00,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,FEAE00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1CACE2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,1CACE2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOBBY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,348.39,348.39,348.39,0.00,180.00,38.10,9.14,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 1 LOBBY ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,348.39,348.39,348.39,180.00,0.00,38.10,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.26,0.74,4
HeatTransfer Surface,FLOOR 1 LOBBY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,696.77,696.77,696.77,0.00,90.00,696.77,1.00,0.00,FLOOR 1 LOBBY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 LOUNGE,7
HeatTransfer Surface,92B1AF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,92B1AF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,71445C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,180.00,90.00,9.75,3.05,0.00,71445C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F84A41,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,F84A41,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,154DF6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,0.00,90.00,9.75,3.05,0.00,154DF6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 LOUNGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,118.92,118.92,118.92,0.00,180.00,9.75,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,5CB555,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,118.92,118.92,118.92,180.00,0.00,9.75,12.19,0.00,5CB555,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 LOUNGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,237.83,237.83,237.83,0.00,90.00,237.83,1.00,0.00,FLOOR 1 LOUNGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MECH 1,9
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,50.17,83.61,50.17,270.00,90.00,27.43,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 1_WINDOW_1,Window,FLOOR 1 MECH 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,33.45,33.45,33.45,270.00,90.00,27.33,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,50.17,83.61,50.17,0.00,90.00,27.43,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 EXT WALL 2_WINDOW_1,Window,FLOOR 1 MECH 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,33.45,33.45,33.45,0.00,90.00,27.33,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B8C8EE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,B8C8EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4773D8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,4773D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,752.51,752.51,752.51,0.00,180.00,27.43,27.43,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8DC320,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,752.51,752.51,752.51,180.00,0.00,27.43,27.43,0.00,8DC320,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 MECH 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1505.03,1505.03,1505.03,0.00,90.00,1505.03,1.00,0.00,FLOOR 1 MECH 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 MECH 2,12
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,71.35,118.92,71.35,90.00,90.00,39.01,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 3_WINDOW_1,Window,FLOOR 1 MECH 2 EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,47.57,47.57,47.57,90.00,90.00,38.91,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,E8F8F5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,E8F8F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 2_WINDOW_1,Window,FLOOR 1 MECH 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,100.34,167.23,100.34,270.00,90.00,54.86,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 1 MECH 2 EXT WALL 1_WINDOW_1,Window,FLOOR 1 MECH 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,66.89,66.89,66.89,270.00,90.00,54.76,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,9DC69D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,48.31,48.31,48.31,90.00,90.00,15.85,3.05,0.00,9DC69D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 MECH 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,1003.35,1003.35,1003.35,0.00,180.00,18.29,54.86,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FE2D7B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,289.86,289.86,289.86,180.00,0.00,18.29,15.85,0.00,FE2D7B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 MECH 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,713.50,713.50,713.50,180.00,0.00,18.29,39.01,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.39E-002,0.96,4
HeatTransfer Surface,FLOOR 1 MECH 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2006.71,2006.71,2006.71,0.00,90.00,2006.71,1.00,0.00,FLOOR 1 MECH 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 1,8
HeatTransfer Surface,702493,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,702493,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,45.71,76.18,45.71,0.00,90.00,24.99,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,30.47,30.47,30.47,0.00,90.00,24.89,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,3344C2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,270.00,90.00,27.43,3.05,0.00,3344C2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,16E425,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,180.00,90.00,24.99,3.05,0.00,16E425,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,685.62,685.62,685.62,0.00,180.00,24.99,27.43,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BEADF3,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,685.62,685.62,685.62,180.00,0.00,24.99,27.43,0.00,BEADF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1371.25,1371.25,1371.25,0.00,90.00,1371.25,1.00,0.00,FLOOR 1 OFFICE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 2,8
HeatTransfer Surface,A7C1BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,0.00,90.00,29.87,3.05,0.00,A7C1BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,25E6F3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,91.04,91.04,91.04,180.00,90.00,29.87,3.05,0.00,25E6F3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,32.33,53.88,32.33,90.00,90.00,17.68,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,21.55,21.55,21.55,90.00,90.00,17.58,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,F5AFE4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,53.88,53.88,53.88,270.00,90.00,17.68,3.05,0.00,F5AFE4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,528.06,528.06,528.06,0.00,180.00,29.87,17.68,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9B3C07,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,528.06,528.06,528.06,180.00,0.00,29.87,17.68,0.00,9B3C07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1056.12,1056.12,1056.12,0.00,90.00,1056.12,1.00,0.00,FLOOR 1 OFFICE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3,9
HeatTransfer Surface,B4D25B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,0.00,90.00,56.39,3.05,0.00,B4D25B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9AF4A3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,99.41,99.41,99.41,90.00,90.00,32.61,3.05,0.00,9AF4A3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2BFA65,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,180.00,90.00,56.39,3.05,0.00,2BFA65,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9C1DCC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,90.12,90.12,90.12,270.00,90.00,29.57,3.05,0.00,9C1DCC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,5.57,9.29,5.57,270.00,90.00,3.05,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.74,0.26,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,3.72,3.72,3.72,270.00,90.00,2.95,1.26,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.75,0.25,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,1839.02,1839.02,1839.02,0.00,180.00,56.39,32.61,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EB2D57,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1839.02,1839.02,1839.02,180.00,0.00,56.39,32.61,0.00,EB2D57,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,3678.03,3678.03,3678.03,0.00,90.00,3678.03,1.00,0.00,FLOOR 1 OFFICE 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3 PERIMETER 1,8
HeatTransfer Surface,42AA8B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,42AA8B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,631343,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,180.00,90.00,56.39,3.05,0.00,631343,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6BB1AD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,270.00,90.00,4.57,3.05,0.00,6BB1AD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,268.26,268.26,268.26,0.00,180.00,56.39,6.47,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F2E0D9,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,268.26,268.26,268.26,180.00,0.00,56.39,4.57,0.00,F2E0D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,536.52,536.52,536.52,0.00,90.00,536.52,1.00,0.00,FLOOR 1 OFFICE 3 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3 PERIMETER 2,8
HeatTransfer Surface,43BB6E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,43BB6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,76.37,127.28,76.37,90.00,90.00,41.76,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,50.91,50.91,50.91,90.00,90.00,41.66,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2848ED,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,2848ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,74F584,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,99.41,99.41,99.41,270.00,90.00,32.61,3.05,0.00,74F584,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,170.01,170.01,170.01,45.00,180.00,6.47,41.76,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,248701,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,170.01,170.01,170.01,270.00,0.00,32.61,6.47,0.00,248701,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,340.03,340.03,340.03,0.00,90.00,340.03,1.00,0.00,FLOOR 1 OFFICE 3 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 OFFICE 3 PERIMETER 3,9
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.36,13.94,8.36,270.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.57,5.57,5.57,270.00,90.00,4.47,1.25,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.70,0.30,4
HeatTransfer Surface,654897,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,171.87,171.87,171.87,0.00,90.00,56.39,3.05,0.00,654897,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,Window,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E11180,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,E11180,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,268.26,268.26,268.26,90.00,180.00,4.57,60.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FD29A8,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,268.26,268.26,268.26,180.00,0.00,60.96,4.57,0.00,FD29A8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 OFFICE 3 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,536.52,536.52,536.52,0.00,90.00,536.52,1.00,0.00,FLOOR 1 OFFICE 3 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PATIENT,8
HeatTransfer Surface,FLOOR 1 PATIENT EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,11.15,18.58,11.15,270.00,90.00,6.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PATIENT EXT WALL_WINDOW_1,Window,FLOOR 1 PATIENT EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,7.43,7.43,7.43,270.00,90.00,6.00,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B183D8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,B183D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AC33F5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,AC33F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,53963C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,53963C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PATIENT SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,167.23,167.23,167.23,0.00,180.00,27.43,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C045BE,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,27.43,6.10,0.00,C045BE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PATIENT INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 1 PATIENT INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PHARMACY,7
HeatTransfer Surface,34D5A4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,34D5A4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AB8FAE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,AB8FAE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,834683,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,90.00,90.00,30.48,3.05,0.00,834683,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DDD118,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,270.00,90.00,30.48,3.05,0.00,DDD118,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PHARMACY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,557.42,557.42,557.42,0.00,180.00,18.29,30.48,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,9E5C6A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,557.42,557.42,557.42,180.00,0.00,18.29,30.48,0.00,9E5C6A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PHARMACY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1114.84,1114.84,1114.84,0.00,90.00,1114.84,1.00,0.00,FLOOR 1 PHARMACY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 PHYSICAL THERAPY,7
HeatTransfer Surface,F6099F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,90.00,90.00,18.29,3.05,0.00,F6099F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,255FB4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,180.00,90.00,24.99,3.05,0.00,255FB4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DECF1C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,270.00,90.00,18.29,3.05,0.00,DECF1C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,161737,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,76.18,76.18,76.18,0.00,90.00,24.99,3.05,0.00,161737,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 PHYSICAL THERAPY SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,457.08,457.08,457.08,0.00,180.00,24.99,18.29,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,D88F3B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,457.08,457.08,457.08,180.00,0.00,24.99,18.29,0.00,D88F3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 PHYSICAL THERAPY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,914.17,914.17,914.17,0.00,90.00,914.17,1.00,0.00,FLOOR 1 PHYSICAL THERAPY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 RECEIVING,9
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,14.49,24.15,14.49,90.00,90.00,7.92,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL_WINDOW_1,Window,FLOOR 1 RECEIVING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.66,9.66,9.66,90.00,90.00,7.82,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,DEF9E8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,24.15,24.15,24.15,270.00,90.00,7.92,3.05,0.00,DEF9E8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAEBE3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,180.00,90.00,26.21,3.05,0.00,CAEBE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,47.94,79.90,47.94,0.00,90.00,26.21,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 1 RECEIVING EXT WALL 2_WINDOW_1,Window,FLOOR 1 RECEIVING EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,31.96,31.96,31.96,0.00,90.00,26.11,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 1 RECEIVING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,207.73,207.73,207.73,0.00,180.00,26.21,7.92,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,66A83F,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,207.73,207.73,207.73,180.00,0.00,26.21,7.92,0.00,66A83F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 RECEIVING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,415.46,415.46,415.46,0.00,90.00,415.46,1.00,0.00,FLOOR 1 RECEIVING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 RECEPTION,8
HeatTransfer Surface,D64DE3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.01,13.01,13.01,180.00,90.00,4.27,3.05,0.00,D64DE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEPTION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,270.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,Window,FLOOR 1 RECEPTION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,14.86,14.86,14.86,270.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4D7D0F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.01,13.01,13.01,0.00,90.00,4.27,3.05,0.00,4D7D0F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,946CEB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,946CEB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 RECEPTION SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,52.03,52.03,52.03,0.00,180.00,4.27,12.19,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,E39985,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,52.03,52.03,52.03,180.00,0.00,4.27,12.19,0.00,E39985,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 RECEPTION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,104.05,104.05,104.05,0.00,90.00,104.05,1.00,0.00,FLOOR 1 RECEPTION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 SOIL,7
HeatTransfer Surface,C7270A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,C7270A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D83E20,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,0.00,90.00,7.32,3.05,0.00,D83E20,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,60C051,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,60C051,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,583FB8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,180.00,90.00,7.32,3.05,0.00,583FB8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 SOIL SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,44.59,44.59,44.59,0.00,180.00,7.32,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,1E6B1B,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,44.59,44.59,44.59,180.00,0.00,7.32,6.10,0.00,1E6B1B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.19,89.19,89.19,0.00,90.00,89.19,1.00,0.00,FLOOR 1 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 STORAGE,7
HeatTransfer Surface,A177F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,A177F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1A6662,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,1A6662,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,33C67D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,270.00,90.00,27.43,3.05,0.00,33C67D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,30C9BB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,30C9BB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 STORAGE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,501.68,501.68,501.68,0.00,180.00,18.29,27.43,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,840A78,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,501.68,501.68,501.68,180.00,0.00,18.29,27.43,0.00,840A78,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 STORAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1003.35,1003.35,1003.35,0.00,90.00,1003.35,1.00,0.00,FLOOR 1 STORAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 1 WAITING,7
HeatTransfer Surface,6C9BD2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,6C9BD2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1BCB43,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,1BCB43,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7924FB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,0.00,90.00,23.16,3.05,0.00,7924FB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CE4280,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,70.61,70.61,70.61,180.00,90.00,23.16,3.05,0.00,CE4280,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 1 WAITING SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,141.21,141.21,141.21,0.00,180.00,23.16,6.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,491325,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,141.21,141.21,141.21,180.00,0.00,23.16,6.10,0.00,491325,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 1 WAITING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,282.43,282.43,282.43,0.00,90.00,282.43,1.00,0.00,FLOOR 1 WAITING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CHAPEL,9
HeatTransfer Surface,37A085,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,37A085,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BE5B96,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,BE5B96,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,37.90,63.17,37.90,180.00,90.00,20.73,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 2_WINDOW_1,Window,FLOOR 2 CHAPEL EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,25.27,25.27,25.27,180.00,90.00,20.63,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,FLOOR 2 CHAPEL EXT WALL 1_WINDOW_1,Window,FLOOR 2 CHAPEL EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,86DF0D,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,189.52,189.52,189.52,0.00,180.00,20.73,9.14,0.00,86DF0D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 CHAPEL ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,189.52,189.52,189.52,180.00,0.00,20.73,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.21,0.79,4
HeatTransfer Surface,FLOOR 2 CHAPEL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,379.04,379.04,379.04,0.00,90.00,379.04,1.00,0.00,FLOOR 2 CHAPEL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CLEAN 1,7
HeatTransfer Surface,825162,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,6.40,3.05,0.00,825162,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5D3628,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,90.00,90.00,7.01,3.05,0.00,5D3628,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DE2F3B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,270.00,90.00,7.01,3.05,0.00,DE2F3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,690C3A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,6.40,3.05,0.00,690C3A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DB9783,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,44.87,44.87,44.87,0.00,180.00,6.40,7.01,0.00,DB9783,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 CLEAN 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,44.87,44.87,44.87,180.00,0.00,6.40,7.01,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.54E-002,0.98,4
HeatTransfer Surface,FLOOR 2 CLEAN 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.74,89.74,89.74,0.00,90.00,89.74,1.00,0.00,FLOOR 2 CLEAN 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CLEAN 2,7
HeatTransfer Surface,AC277D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,AC277D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EF2293,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,EF2293,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,728811,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,728811,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8630D1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,8630D1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,660D78,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,29.73,29.73,29.73,0.00,180.00,6.10,4.88,0.00,660D78,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,6228E6,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,29.73,29.73,29.73,180.00,0.00,6.10,4.88,0.00,6228E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 CLEAN 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,59.46,59.46,59.46,0.00,90.00,59.46,1.00,0.00,FLOOR 2 CLEAN 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 CORRIDOR,9
HeatTransfer Surface,C73498,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,483.10,483.10,483.10,180.00,90.00,158.50,3.05,0.00,C73498,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 CORRIDOR EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,5.57,9.29,5.57,90.00,90.00,3.05,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,Window,FLOOR 2 CORRIDOR EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,3.72,3.72,3.72,90.00,90.00,2.95,1.26,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9B12CF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,483.10,483.10,483.10,0.00,90.00,158.50,3.05,0.00,9B12CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DCF885,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,9.29,9.29,9.29,270.00,90.00,3.05,3.05,0.00,DCF885,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CB1FE9,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,483.10,483.10,483.10,0.00,180.00,158.50,3.05,0.00,CB1FE9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 CORRIDOR ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,94.76,94.76,94.76,180.00,0.00,31.09,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.12,0.88,4
HeatTransfer Surface,5B9D2A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,388.33,388.33,388.33,180.00,0.00,127.41,3.05,0.00,5B9D2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 CORRIDOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,966.19,966.19,966.19,0.00,90.00,966.19,1.00,0.00,FLOOR 2 CORRIDOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 ELEVATOR,8
HeatTransfer Surface,FLOOR 2 ELEVATOR EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,Window,FLOOR 2 ELEVATOR EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,6AA009,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,6AA009,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,644652,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,644652,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3445A7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,3445A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A6EDE5,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,A6EDE5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AB78B0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,AB78B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 2 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 1,9
HeatTransfer Surface,65F41F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,90.00,90.00,18.29,3.05,0.00,65F41F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,270.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 1_WINDOW_1,Window,FLOOR 2 EXAM 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,22.30,22.30,22.30,270.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,39.02,65.03,39.02,180.00,90.00,21.34,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,FLOOR 2 EXAM 1 EXT WALL 2_WINDOW_1,Window,FLOOR 2 EXAM 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,26.01,26.01,26.01,180.00,90.00,21.24,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,5C1F00,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,65.03,65.03,65.03,0.00,90.00,21.34,3.05,0.00,5C1F00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,58B2E3,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,390.19,390.19,390.19,0.00,180.00,21.34,18.29,0.00,58B2E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 EXAM 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,390.19,390.19,390.19,180.00,0.00,21.34,18.29,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,3.83E-002,0.96,4
HeatTransfer Surface,FLOOR 2 EXAM 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,780.39,780.39,780.39,0.00,90.00,780.39,1.00,0.00,FLOOR 2 EXAM 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 2,7
HeatTransfer Surface,41E9DC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,41E9DC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FBDD44,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,0.00,90.00,13.72,3.05,0.00,FBDD44,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B8DC64,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,B8DC64,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AAA63E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,180.00,90.00,13.72,3.05,0.00,AAA63E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7B6599,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,125.42,125.42,125.42,0.00,180.00,13.72,9.14,0.00,7B6599,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 EXAM 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,125.42,125.42,125.42,180.00,0.00,13.72,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,5.80E-003,0.99,4
HeatTransfer Surface,FLOOR 2 EXAM 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,250.84,250.84,250.84,0.00,90.00,250.84,1.00,0.00,FLOOR 2 EXAM 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 3,7
HeatTransfer Surface,E57563,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,E57563,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6E5B97,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,6E5B97,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5179FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,270.00,90.00,13.72,3.05,0.00,5179FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,634D1A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,90.00,90.00,13.72,3.05,0.00,634D1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8185BC,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,376.26,376.26,376.26,0.00,180.00,27.43,13.72,0.00,8185BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,AEA417,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,376.26,376.26,376.26,180.00,0.00,27.43,13.72,0.00,AEA417,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,752.51,752.51,752.51,0.00,90.00,752.51,1.00,0.00,FLOOR 2 EXAM 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 EXAM 4,8
HeatTransfer Surface,98B4DB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,180.00,90.00,30.48,3.05,0.00,98B4DB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BCC60D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,BCC60D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F51769,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,0.00,90.00,30.48,3.05,0.00,F51769,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3C5010,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,3C5010,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AF90D1,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,371.61,371.61,371.61,0.00,180.00,30.48,12.19,0.00,AF90D1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 EXAM 4 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.32,0.68,4
HeatTransfer Surface,2D7A05,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,2D7A05,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 EXAM 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,743.22,743.22,743.22,0.00,90.00,743.22,1.00,0.00,FLOOR 2 EXAM 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 GIFT SHOP,8
HeatTransfer Surface,FLOOR 2 GIFT SHOP EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 2 GIFT SHOP EXT WALL_WINDOW_1,Window,FLOOR 2 GIFT SHOP EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,206877,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,206877,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,840C75,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,840C75,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F82D17,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,F82D17,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F80CB0,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,F80CB0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 GIFT SHOP ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.25,0.75,4
HeatTransfer Surface,FLOOR 2 GIFT SHOP INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 2 GIFT SHOP INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 IMAGING 1,7
HeatTransfer Surface,3F39CD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,71.54,71.54,71.54,180.00,90.00,23.47,3.05,0.00,3F39CD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,308205,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,71.54,71.54,71.54,0.00,90.00,23.47,3.05,0.00,308205,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C57D2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,2C57D2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8F87D9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,8F87D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A41303,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,214.61,214.61,214.61,0.00,180.00,23.47,9.14,0.00,A41303,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 IMAGING 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,214.61,214.61,214.61,180.00,0.00,23.47,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,5.75E-002,0.94,4
HeatTransfer Surface,FLOOR 2 IMAGING 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,429.21,429.21,429.21,0.00,90.00,429.21,1.00,0.00,FLOOR 2 IMAGING 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 IMAGING 2,9
HeatTransfer Surface,FLOOR 2 IMAGING 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,94.76,157.94,94.76,180.00,90.00,51.82,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,FLOOR 2 IMAGING 2 EXT WALL_WINDOW_1,Window,FLOOR 2 IMAGING 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,63.18,63.18,63.18,180.00,90.00,51.72,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,101A22,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,157.94,157.94,157.94,0.00,90.00,51.82,3.05,0.00,101A22,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,80CFDF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,80CFDF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,28EFAF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,28EFAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,782BB6,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,315.87,315.87,315.87,0.00,180.00,51.82,6.10,0.00,782BB6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,20F6C7,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,126.35,126.35,126.35,180.00,0.00,20.73,6.10,0.00,20F6C7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 IMAGING 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,189.52,189.52,189.52,180.00,0.00,31.09,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.11,0.89,4
HeatTransfer Surface,FLOOR 2 IMAGING 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,631.74,631.74,631.74,0.00,90.00,631.74,1.00,0.00,FLOOR 2 IMAGING 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 IMAGING 3,9
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 1_WINDOW_1,Window,FLOOR 2 IMAGING 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,11.15,18.58,11.15,90.00,90.00,6.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 EXT WALL 2_WINDOW_1,Window,FLOOR 2 IMAGING 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,7.43,7.43,7.43,90.00,90.00,6.00,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D248F7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,D248F7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,23196B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,23196B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,268983,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,371.61,371.61,371.61,0.00,180.00,60.96,6.10,0.00,268983,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,108D7A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,371.61,371.61,371.61,180.00,0.00,60.96,6.10,0.00,108D7A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 IMAGING 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,743.22,743.22,743.22,0.00,90.00,743.22,1.00,0.00,FLOOR 2 IMAGING 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LAB 1,7
HeatTransfer Surface,B626D4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,B626D4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FADD3C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.95,52.95,52.95,0.00,90.00,17.37,3.05,0.00,FADD3C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,37CEE2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,37CEE2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F61AF8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.95,52.95,52.95,180.00,90.00,17.37,3.05,0.00,F61AF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5E4618,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,211.82,211.82,211.82,0.00,180.00,17.37,12.19,0.00,5E4618,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LAB 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,211.82,211.82,211.82,180.00,0.00,17.37,12.19,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,3.21E-002,0.97,4
HeatTransfer Surface,FLOOR 2 LAB 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,423.64,423.64,423.64,0.00,90.00,423.64,1.00,0.00,FLOOR 2 LAB 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LAB 2,8
HeatTransfer Surface,15F99C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,180.00,90.00,20.73,3.05,0.00,15F99C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,28096E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,270.00,90.00,15.24,3.05,0.00,28096E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,283D98,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,283D98,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,485D9F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,90.00,90.00,15.24,3.05,0.00,485D9F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ED63C0,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,315.87,315.87,315.87,0.00,180.00,20.73,15.24,0.00,ED63C0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LAB 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,113.71,113.71,113.71,180.00,0.00,20.73,5.49,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.31,0.69,4
HeatTransfer Surface,8C3027,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,202.16,202.16,202.16,180.00,0.00,20.73,9.75,0.00,8C3027,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 LAB 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,631.74,631.74,631.74,0.00,90.00,631.74,1.00,0.00,FLOOR 2 LAB 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LOCKERS,7
HeatTransfer Surface,7B5AF3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,180.00,90.00,7.62,3.05,0.00,7B5AF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,32B5F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,32B5F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D4D9AC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,D4D9AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,52B59A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,52B59A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,49D0CF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,69.68,69.68,69.68,0.00,180.00,7.62,9.14,0.00,49D0CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LOCKERS ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,69.68,69.68,69.68,180.00,0.00,7.62,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.92E-002,0.93,4
HeatTransfer Surface,FLOOR 2 LOCKERS INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.35,139.35,139.35,0.00,90.00,139.35,1.00,0.00,FLOOR 2 LOCKERS INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LOUNGE 1,7
HeatTransfer Surface,CE656B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,CE656B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CDE922,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,CDE922,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BA0A0E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,BA0A0E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1C0FEF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,1C0FEF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C763F,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,111.48,111.48,111.48,0.00,180.00,18.29,6.10,0.00,2C763F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,EF7E49,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,111.48,111.48,111.48,180.00,0.00,18.29,6.10,0.00,EF7E49,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 LOUNGE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,222.97,222.97,222.97,0.00,90.00,222.97,1.00,0.00,FLOOR 2 LOUNGE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 LOUNGE 2,9
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,19.51,32.52,19.51,90.00,90.00,10.67,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,Window,FLOOR 2 LOUNGE 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,13.01,13.01,13.01,90.00,90.00,10.57,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5309FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,5309FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,180.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,Window,FLOOR 2 LOUNGE 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,9.29,9.29,9.29,180.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AD61F0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,10.67,3.05,0.00,AD61F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1015A2,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,81.29,81.29,81.29,0.00,180.00,7.62,10.67,0.00,1015A2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,81.29,81.29,81.29,180.00,0.00,7.62,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,7.53E-002,0.92,4
HeatTransfer Surface,FLOOR 2 LOUNGE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,162.58,162.58,162.58,0.00,90.00,162.58,1.00,0.00,FLOOR 2 LOUNGE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 NURSE STATION 1,7
HeatTransfer Surface,FACFAB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,90.00,90.00,26.21,3.05,0.00,FACFAB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,AC6137,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,79.90,79.90,79.90,270.00,90.00,26.21,3.05,0.00,AC6137,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C8667A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,C8667A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4266CF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,4266CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1BBB9F,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,119.84,119.84,119.84,0.00,180.00,4.57,26.21,0.00,1BBB9F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,119.84,119.84,119.84,180.00,0.00,4.57,26.21,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.31E-002,0.99,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,239.69,239.69,239.69,0.00,90.00,239.69,1.00,0.00,FLOOR 2 NURSE STATION 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 NURSE STATION 2,9
HeatTransfer Surface,654B09,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,180.00,90.00,30.48,3.05,0.00,654B09,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CFC653,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,270.00,90.00,12.19,3.05,0.00,CFC653,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,90.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,Window,FLOOR 2 NURSE STATION 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,14.86,14.86,14.86,90.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A864FA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,0.00,90.00,30.48,3.05,0.00,A864FA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8AE436,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,371.61,371.61,371.61,0.00,180.00,30.48,12.19,0.00,8AE436,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.26,0.74,4
HeatTransfer Surface,3291E9,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,185.81,185.81,185.81,180.00,0.00,30.48,6.10,0.00,3291E9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 NURSE STATION 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,743.22,743.22,743.22,0.00,90.00,743.22,1.00,0.00,FLOOR 2 NURSE STATION 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 1,7
HeatTransfer Surface,144C45,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,108.70,108.70,108.70,0.00,90.00,35.66,3.05,0.00,144C45,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CC522E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,108.70,108.70,108.70,180.00,90.00,35.66,3.05,0.00,CC522E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E3E963,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,E3E963,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A58A37,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,A58A37,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E52DC1,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,217.39,217.39,217.39,0.00,180.00,35.66,6.10,0.00,E52DC1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,217.39,217.39,217.39,180.00,0.00,35.66,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.87E-002,0.97,4
HeatTransfer Surface,FLOOR 2 OFFICE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,434.79,434.79,434.79,0.00,90.00,434.79,1.00,0.00,FLOOR 2 OFFICE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 2,8
HeatTransfer Surface,8E70D4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,8E70D4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B9D873,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,90.00,90.00,9.75,3.05,0.00,B9D873,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OFFICE 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,Window,FLOOR 2 OFFICE 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,850E6A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,850E6A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,39ADFE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,178.37,178.37,178.37,0.00,180.00,18.29,9.75,0.00,39ADFE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CEEC42,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,178.37,178.37,178.37,180.00,0.00,18.29,9.75,0.00,CEEC42,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,356.75,356.75,356.75,0.00,90.00,356.75,1.00,0.00,FLOOR 2 OFFICE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 3,7
HeatTransfer Surface,35C44E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,139.35,139.35,139.35,0.00,90.00,45.72,3.05,0.00,35C44E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,194184,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,194184,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B02EB1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,B02EB1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,29BABA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,139.35,139.35,139.35,180.00,90.00,45.72,3.05,0.00,29BABA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5A093C,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,278.71,278.71,278.71,0.00,180.00,45.72,6.10,0.00,5A093C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,896FCF,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,278.71,278.71,278.71,180.00,0.00,45.72,6.10,0.00,896FCF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,557.42,557.42,557.42,0.00,90.00,557.42,1.00,0.00,FLOOR 2 OFFICE 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OFFICE 4,9
HeatTransfer Surface,745A3E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,10.67,3.05,0.00,745A3E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,19.51,32.52,19.51,270.00,90.00,10.67,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,Window,FLOOR 2 OFFICE 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,13.01,13.01,13.01,270.00,90.00,10.57,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,55.74,92.90,55.74,180.00,90.00,30.48,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,Window,FLOOR 2 OFFICE 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,37.16,37.16,37.16,180.00,90.00,30.38,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8637FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,92.90,92.90,92.90,0.00,90.00,30.48,3.05,0.00,8637FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1CDDF6,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,325.16,325.16,325.16,0.00,180.00,30.48,10.67,0.00,1CDDF6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,325.16,325.16,325.16,180.00,0.00,30.48,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.14,0.86,4
HeatTransfer Surface,FLOOR 2 OFFICE 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,650.32,650.32,650.32,0.00,90.00,650.32,1.00,0.00,FLOOR 2 OFFICE 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 OPERATING,12
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,32.33,53.88,32.33,270.00,90.00,17.68,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 1_WINDOW_1,Window,FLOOR 2 OPERATING EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,21.55,21.55,21.55,270.00,90.00,17.58,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,68.00,113.34,68.00,90.00,90.00,37.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 3_WINDOW_1,Window,FLOOR 2 OPERATING EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,45.34,45.34,45.34,90.00,90.00,37.09,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,C6DAD7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,C6DAD7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,0.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 OPERATING EXT WALL 2_WINDOW_1,Window,FLOOR 2 OPERATING EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,58.71,58.71,58.71,0.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FAC3C5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,59.46,59.46,59.46,270.00,90.00,19.51,3.05,0.00,FAC3C5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C86296,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,1790.80,1790.80,1790.80,0.00,180.00,48.16,37.19,0.00,C86296,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B03E8F,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1020.08,1020.08,1020.08,180.00,0.00,27.43,37.19,0.00,B03E8F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 OPERATING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,770.72,770.72,770.72,180.00,0.00,20.73,37.19,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.26E-002,0.91,4
HeatTransfer Surface,FLOOR 2 OPERATING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,3581.60,3581.60,3581.60,0.00,90.00,3581.60,1.00,0.00,FLOOR 2 OPERATING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PACU,9
HeatTransfer Surface,D82CD4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,270.00,90.00,13.72,3.05,0.00,D82CD4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,74CC51,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,6.50,6.50,6.50,90.00,90.00,2.13,3.05,0.00,74CC51,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,63BB50,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,63BB50,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,83AA5F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,180.00,90.00,27.43,3.05,0.00,83AA5F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 PACU EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,21.18,35.30,21.18,90.00,90.00,11.58,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,FLOOR 2 PACU EXT WALL_WINDOW_1,Window,FLOOR 2 PACU EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,14.12,14.12,14.12,90.00,90.00,11.48,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,24BAAF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,376.26,376.26,376.26,0.00,180.00,27.43,13.72,0.00,24BAAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F7F4EE,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,376.26,376.26,376.26,180.00,0.00,27.43,13.72,0.00,F7F4EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 PACU INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,752.51,752.51,752.51,0.00,90.00,752.51,1.00,0.00,FLOOR 2 PACU INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PATIENT 1,8
HeatTransfer Surface,FLOOR 2 PATIENT 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,79.15,131.92,79.15,0.00,90.00,43.28,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 2 PATIENT 1 EXT WALL_WINDOW_1,Window,FLOOR 2 PATIENT 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,52.77,52.77,52.77,0.00,90.00,43.18,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,B13196,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,90.00,90.00,7.32,3.05,0.00,B13196,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1A010B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,270.00,90.00,7.32,3.05,0.00,1A010B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,87E27A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,131.92,131.92,131.92,180.00,90.00,43.28,3.05,0.00,87E27A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,73258A,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,316.61,316.61,316.61,0.00,180.00,43.28,7.32,0.00,73258A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 PATIENT 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,316.61,316.61,316.61,180.00,0.00,43.28,7.32,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.54E-002,0.98,4
HeatTransfer Surface,FLOOR 2 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,633.23,633.23,633.23,0.00,90.00,633.23,1.00,0.00,FLOOR 2 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PATIENT 2,7
HeatTransfer Surface,770E24,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,42.74,42.74,42.74,270.00,90.00,14.02,3.05,0.00,770E24,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3F09D8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,56.67,56.67,56.67,180.00,90.00,18.59,3.05,0.00,3F09D8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,38223F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,56.67,56.67,56.67,0.00,90.00,18.59,3.05,0.00,38223F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8F2E5E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,42.74,42.74,42.74,90.00,90.00,14.02,3.05,0.00,8F2E5E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C9A719,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,260.69,260.69,260.69,0.00,180.00,18.59,14.02,0.00,C9A719,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 PATIENT 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,260.69,260.69,260.69,180.00,0.00,18.59,14.02,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.80E-002,0.97,4
HeatTransfer Surface,FLOOR 2 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,521.37,521.37,521.37,0.00,90.00,521.37,1.00,0.00,FLOOR 2 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PROCEDURE 1,7
HeatTransfer Surface,81D24C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.03,52.03,52.03,270.00,90.00,17.07,3.05,0.00,81D24C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FA8CF3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,180.00,90.00,13.72,3.05,0.00,FA8CF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B830A4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,52.03,52.03,52.03,90.00,90.00,17.07,3.05,0.00,B830A4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,738ACD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,41.81,41.81,41.81,0.00,90.00,13.72,3.05,0.00,738ACD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B10A18,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,234.12,234.12,234.12,0.00,180.00,13.72,17.07,0.00,B10A18,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 PROCEDURE 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,234.12,234.12,234.12,180.00,0.00,13.72,17.07,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.19E-002,0.99,4
HeatTransfer Surface,FLOOR 2 PROCEDURE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,468.23,468.23,468.23,0.00,90.00,468.23,1.00,0.00,FLOOR 2 PROCEDURE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 PROCEDURE 2,7
HeatTransfer Surface,AF2541,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,AF2541,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B32F74,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,180.00,90.00,20.73,3.05,0.00,B32F74,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,502165,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,502165,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C5808E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,C5808E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,93BC00,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,126.35,126.35,126.35,0.00,180.00,20.73,6.10,0.00,93BC00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C430B8,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,126.35,126.35,126.35,180.00,0.00,20.73,6.10,0.00,C430B8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 PROCEDURE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,252.70,252.70,252.70,0.00,90.00,252.70,1.00,0.00,FLOOR 2 PROCEDURE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RECEPTION,8
HeatTransfer Surface,7D613D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,10.67,3.05,0.00,7D613D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A106DB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,46.45,46.45,46.45,0.00,90.00,15.24,3.05,0.00,A106DB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RECEPTION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,27.87,46.45,27.87,180.00,90.00,15.24,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,Window,FLOOR 2 RECEPTION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,18.58,18.58,18.58,180.00,90.00,15.14,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,78D5B1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,10.67,3.05,0.00,78D5B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,60595E,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,162.58,162.58,162.58,0.00,180.00,15.24,10.67,0.00,60595E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 RECEPTION ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,162.58,162.58,162.58,180.00,0.00,15.24,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.11,0.89,4
HeatTransfer Surface,FLOOR 2 RECEPTION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,325.16,325.16,325.16,0.00,90.00,325.16,1.00,0.00,FLOOR 2 RECEPTION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RESTROOM 1,8
HeatTransfer Surface,9F6ECB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,9F6ECB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,485B52,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,485B52,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RESTROOM 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,17.84,29.73,17.84,90.00,90.00,9.75,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RESTROOM 1 EXT WALL_WINDOW_1,Window,FLOOR 2 RESTROOM 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.89,11.89,11.89,90.00,90.00,9.65,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EA3E81,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,EA3E81,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,95E742,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,59.46,59.46,59.46,0.00,180.00,6.10,9.75,0.00,95E742,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,6CDBA1,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,59.46,59.46,59.46,180.00,0.00,6.10,9.75,0.00,6CDBA1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 RESTROOM 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,118.92,118.92,118.92,0.00,90.00,118.92,1.00,0.00,FLOOR 2 RESTROOM 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 RESTROOM 2,8
HeatTransfer Surface,B745FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,270.00,90.00,9.14,3.05,0.00,B745FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A2297B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,A2297B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F92343,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,F92343,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,180.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 EXT WALL_WINDOW_1,Window,FLOOR 2 RESTROOM 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,11.15,11.15,11.15,180.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,12B879,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,83.61,83.61,83.61,0.00,180.00,9.14,9.14,0.00,12B879,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,83.61,83.61,83.61,180.00,0.00,9.14,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.34,0.66,4
HeatTransfer Surface,FLOOR 2 RESTROOM 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,167.23,167.23,167.23,0.00,90.00,167.23,1.00,0.00,FLOOR 2 RESTROOM 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 SOIL 1,7
HeatTransfer Surface,84E4DA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,6.40,3.05,0.00,84E4DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1E6B07,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,90.00,90.00,7.01,3.05,0.00,1E6B07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4B5205,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,21.37,21.37,21.37,270.00,90.00,7.01,3.05,0.00,4B5205,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9D676C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,6.40,3.05,0.00,9D676C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EBBDAE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,44.87,44.87,44.87,0.00,180.00,6.40,7.01,0.00,EBBDAE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
