HeatTransfer Surface,FLOOR 2 SOIL 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,44.87,44.87,44.87,180.00,0.00,6.40,7.01,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.92E-002,0.98,4
HeatTransfer Surface,FLOOR 2 SOIL 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,89.74,89.74,89.74,0.00,90.00,89.74,1.00,0.00,FLOOR 2 SOIL 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 SOIL 2,7
HeatTransfer Surface,1CAEB2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,1CAEB2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,332F39,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,332F39,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D50AD5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,D50AD5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,41C499,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,41C499,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E8ECF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,29.73,29.73,29.73,0.00,180.00,6.10,4.88,0.00,8E8ECF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8EF055,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,29.73,29.73,29.73,180.00,0.00,6.10,4.88,0.00,8EF055,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 SOIL 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,59.46,59.46,59.46,0.00,90.00,59.46,1.00,0.00,FLOOR 2 SOIL 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STERILIZING,7
HeatTransfer Surface,A28E26,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,0.00,90.00,20.73,3.05,0.00,A28E26,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,93C14E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,90.00,90.00,6.10,3.05,0.00,93C14E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F736DA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,63.17,63.17,63.17,180.00,90.00,20.73,3.05,0.00,F736DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,268E85,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,270.00,90.00,6.10,3.05,0.00,268E85,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7D4779,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,126.35,126.35,126.35,0.00,180.00,20.73,6.10,0.00,7D4779,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 STERILIZING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,126.35,126.35,126.35,180.00,0.00,20.73,6.10,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.18,0.82,4
HeatTransfer Surface,FLOOR 2 STERILIZING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,252.70,252.70,252.70,0.00,90.00,252.70,1.00,0.00,FLOOR 2 STERILIZING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STORAGE 1,7
HeatTransfer Surface,719E85,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,90.00,90.00,18.29,3.05,0.00,719E85,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,EF054B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,270.00,90.00,18.29,3.05,0.00,EF054B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9FEA6D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,9FEA6D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,60095C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,180.00,90.00,7.62,3.05,0.00,60095C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E13E21,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,7.62,18.29,0.00,E13E21,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 STORAGE 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,139.35,139.35,139.35,180.00,0.00,7.62,18.29,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.20,0.80,4
HeatTransfer Surface,FLOOR 2 STORAGE 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 2 STORAGE 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 STORAGE 2,7
HeatTransfer Surface,8FE4B1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,8FE4B1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8F5301,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,90.00,90.00,9.75,3.05,0.00,8F5301,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,643053,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,643053,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,78D22A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,78D22A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,799528,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,59.46,59.46,59.46,0.00,180.00,6.10,9.75,0.00,799528,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,8A4F5A,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,59.46,59.46,59.46,180.00,0.00,6.10,9.75,0.00,8A4F5A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 STORAGE 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,118.92,118.92,118.92,0.00,90.00,118.92,1.00,0.00,FLOOR 2 STORAGE 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 TRAUMA,7
HeatTransfer Surface,E0A625,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,270.00,90.00,9.75,3.05,0.00,E0A625,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6B689A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,130.06,130.06,130.06,0.00,90.00,42.67,3.05,0.00,6B689A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7C91C3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,29.73,29.73,29.73,90.00,90.00,9.75,3.05,0.00,7C91C3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CC1363,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,130.06,130.06,130.06,180.00,90.00,42.67,3.05,0.00,CC1363,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1AF3A9,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,416.21,416.21,416.21,0.00,180.00,42.67,9.75,0.00,1AF3A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,B8B7A9,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,416.21,416.21,416.21,180.00,0.00,42.67,9.75,0.00,B8B7A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 2 TRAUMA INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,832.41,832.41,832.41,0.00,90.00,832.41,1.00,0.00,FLOOR 2 TRAUMA INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 TRIAGE,8
HeatTransfer Surface,867466,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,10.67,3.05,0.00,867466,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 TRIAGE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,180.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 TRIAGE EXT WALL_WINDOW_1,Window,FLOOR 2 TRIAGE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,9.29,9.29,9.29,180.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1B8204,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,0.00,90.00,7.62,3.05,0.00,1B8204,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F67EFE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,10.67,3.05,0.00,F67EFE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6AFFFA,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,81.29,81.29,81.29,0.00,180.00,7.62,10.67,0.00,6AFFFA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 TRIAGE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,81.29,81.29,81.29,180.00,0.00,7.62,10.67,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.88E-002,0.90,4
HeatTransfer Surface,FLOOR 2 TRIAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,162.58,162.58,162.58,0.00,90.00,162.58,1.00,0.00,FLOOR 2 TRIAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 2 WAITING,9
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,0.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,Window,FLOOR 2 WAITING EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,11.15,11.15,11.15,0.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9C2DD3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,9C2DD3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CF97F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,CF97F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,72.46,120.77,72.46,270.00,90.00,39.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,Window,FLOOR 2 WAITING EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,48.31,48.31,48.31,270.00,90.00,39.52,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1CB1D0,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,362.32,362.32,362.32,0.00,180.00,9.14,39.62,0.00,1CB1D0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 2 WAITING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,362.32,362.32,362.32,180.00,0.00,9.14,39.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.34E-003,0.99,4
HeatTransfer Surface,FLOOR 2 WAITING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,724.64,724.64,724.64,0.00,90.00,724.64,1.00,0.00,FLOOR 2 WAITING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 CLEAN,7
HeatTransfer Surface,E0008D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,E0008D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4E6A9B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,4E6A9B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,55286E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,55286E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9A00EA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,9A00EA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1DDF9C,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,46.45,46.45,46.45,0.00,180.00,6.10,7.62,0.00,1DDF9C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 CLEAN ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,46.45,46.45,46.45,180.00,0.00,6.10,7.62,0.00,FLOOR 3 CLEAN ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.90,92.90,92.90,0.00,90.00,92.90,1.00,0.00,FLOOR 3 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 ELEVATOR,10
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,90.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,Window,FLOOR 3 ELEVATOR EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.15,11.15,11.15,90.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,249F81,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,249F81,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,Window,FLOOR 3 ELEVATOR EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,Window,FLOOR 3 ELEVATOR EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,80C550,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,80C550,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 ELEVATOR ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,FLOOR 3 ELEVATOR ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 3 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 EXAM,7
HeatTransfer Surface,50559B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,50559B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E3B818,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,270.00,90.00,27.43,3.05,0.00,E3B818,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3A7174,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,3A7174,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8B248D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,8B248D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F773ED,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,250.84,250.84,250.84,0.00,180.00,9.14,27.43,0.00,F773ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 EXAM ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,250.84,250.84,250.84,180.00,0.00,9.14,27.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,8.15E-002,0.92,4
HeatTransfer Surface,FLOOR 3 EXAM INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,501.68,501.68,501.68,0.00,90.00,501.68,1.00,0.00,FLOOR 3 EXAM INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 ICU,9
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,0.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 2_WINDOW_1,Window,FLOOR 3 ICU EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,11.15,11.15,11.15,0.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6383B0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,6383B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,B40994,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,65.03,65.03,65.03,270.00,90.00,21.34,3.05,0.00,B40994,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,39.02,65.03,39.02,90.00,90.00,21.34,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 ICU EXT WALL 1_WINDOW_1,Window,FLOOR 3 ICU EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,26.01,26.01,26.01,90.00,90.00,21.24,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,66B3E9,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,195.10,195.10,195.10,0.00,180.00,9.14,21.34,0.00,66B3E9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 ICU ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,195.10,195.10,195.10,180.00,0.00,9.14,21.34,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.46E-002,0.99,4
HeatTransfer Surface,FLOOR 3 ICU INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,390.19,390.19,390.19,0.00,90.00,390.19,1.00,0.00,FLOOR 3 ICU INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 NURSE STATION 1,8
HeatTransfer Surface,FLOOR 3 NURSE STATION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,Window,FLOOR 3 NURSE STATION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.95,5.95,5.95,270.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,821973,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,0.00,90.00,57.30,3.05,0.00,821973,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6C9331,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,180.00,90.00,57.30,3.05,0.00,6C9331,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A956D9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,A956D9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C32CDA,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,279.45,279.45,279.45,0.00,180.00,57.30,4.88,0.00,C32CDA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 NURSE STATION ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,279.45,279.45,279.45,180.00,0.00,57.30,4.88,0.00,FLOOR 3 NURSE STATION ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,558.90,558.90,558.90,0.00,90.00,558.90,1.00,0.00,FLOOR 3 NURSE STATION 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 NURSE STATION 2,9
HeatTransfer Surface,3D8EBA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,90.00,90.00,12.19,3.05,0.00,3D8EBA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3D24D3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,3D24D3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,22.30,37.16,22.30,270.00,90.00,12.19,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,Window,FLOOR 3 NURSE STATION 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,14.86,14.86,14.86,270.00,90.00,12.09,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,Window,FLOOR 3 NURSE STATION 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,489194,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,222.97,222.97,222.97,0.00,180.00,18.29,12.19,0.00,489194,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,222.97,222.97,222.97,180.00,0.00,18.29,12.19,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,9.86E-003,0.99,4
HeatTransfer Surface,FLOOR 3 NURSE STATION 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,445.93,445.93,445.93,0.00,90.00,445.93,1.00,0.00,FLOOR 3 NURSE STATION 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 NURSERY,8
HeatTransfer Surface,89A0C5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,89A0C5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1021FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,1021FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 NURSERY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,18.40,30.66,18.40,90.00,90.00,10.06,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 NURSERY EXT WALL_WINDOW_1,Window,FLOOR 3 NURSERY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,12.26,12.26,12.26,90.00,90.00,9.96,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,A0F493,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,A0F493,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5C1D77,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,91.97,91.97,91.97,0.00,180.00,9.14,10.06,0.00,5C1D77,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 NURSERY ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,91.97,91.97,91.97,180.00,0.00,9.14,10.06,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.63E-002,0.95,4
HeatTransfer Surface,FLOOR 3 NURSERY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,183.95,183.95,183.95,0.00,90.00,183.95,1.00,0.00,FLOOR 3 NURSERY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 OFFICE,8
HeatTransfer Surface,BD9FDC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,BD9FDC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9C9258,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,90.00,90.00,27.43,3.05,0.00,9C9258,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 OFFICE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,50.17,83.61,50.17,270.00,90.00,27.43,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,FLOOR 3 OFFICE EXT WALL_WINDOW_1,Window,FLOOR 3 OFFICE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,33.45,33.45,33.45,270.00,90.00,27.33,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,961D0C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,961D0C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BA2666,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,250.84,250.84,250.84,0.00,180.00,9.14,27.43,0.00,BA2666,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 OFFICE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,250.84,250.84,250.84,180.00,0.00,9.14,27.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,8.01E-002,0.92,4
HeatTransfer Surface,FLOOR 3 OFFICE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,501.68,501.68,501.68,0.00,90.00,501.68,1.00,0.00,FLOOR 3 OFFICE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 OPERATING,8
HeatTransfer Surface,584C0A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,584C0A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 OPERATING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 3 OPERATING EXT WALL_WINDOW_1,Window,FLOOR 3 OPERATING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,4CBB83,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,90.00,90.00,9.14,3.05,0.00,4CBB83,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,836D6E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,836D6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,38F986,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,38F986,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 OPERATING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,2.03E-002,0.98,4
HeatTransfer Surface,FLOOR 3 OPERATING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.47,334.47,334.47,0.00,90.00,334.47,1.00,0.00,FLOOR 3 OPERATING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 1,9
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,5C957D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,5C957D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7369A1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,0.00,90.00,60.96,3.05,0.00,7369A1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,549603,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,549603,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 3 PATIENT 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 3 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 2,9
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,777C28,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,777C28,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,827AB5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,827AB5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3DE49F,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,3DE49F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 3 PATIENT 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 3 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 3,10
HeatTransfer Surface,5FD49F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,5FD49F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C9462B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,C9462B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E5FEE9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,83.61,83.61,83.61,0.00,90.00,27.43,3.05,0.00,E5FEE9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,37.90,63.17,37.90,0.00,90.00,20.73,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,25.27,25.27,25.27,0.00,90.00,20.63,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,9A45A6,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,9A45A6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 3 PATIENT 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 3 PATIENT 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT 4,9
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,8B7F81,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,8B7F81,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,180.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,58.71,58.71,58.71,180.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,E431A8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,0.00,90.00,48.16,3.05,0.00,E431A8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,338941,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,338941,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 3 PATIENT 4 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 3 PATIENT 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT CORRIDOR 1,9
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,C0DAA2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,C0DAA2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9409BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,9409BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,18FACE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,18FACE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 3 PATIENT CORRIDOR 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 3 PATIENT CORRIDOR 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PATIENT CORRIDOR 2,9
HeatTransfer Surface,95CA0E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,95CA0E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,Window,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,C5E448,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,C5E448,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BCB637,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,BCB637,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 3 PATIENT CORRIDOR 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 PATIENT CORRIDOR 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 3 PATIENT CORRIDOR 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 PROCEDURE,8
HeatTransfer Surface,FLOOR 3 PROCEDURE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.38,22.30,13.38,90.00,90.00,7.32,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 3 PROCEDURE EXT WALL_WINDOW_1,Window,FLOOR 3 PROCEDURE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,8.92,8.92,8.92,90.00,90.00,7.22,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,E929BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,22.30,22.30,22.30,270.00,90.00,7.32,3.05,0.00,E929BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7B89B9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,7B89B9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,145343,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,145343,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,774936,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,66.89,66.89,66.89,0.00,180.00,9.14,7.32,0.00,774936,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 PROCEDURE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,66.89,66.89,66.89,180.00,0.00,9.14,7.32,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,6.74E-002,0.93,4
HeatTransfer Surface,FLOOR 3 PROCEDURE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,133.78,133.78,133.78,0.00,90.00,133.78,1.00,0.00,FLOOR 3 PROCEDURE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 SOIL,7
HeatTransfer Surface,F5925F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,F5925F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6279B0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,6279B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DD63BB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,180.00,90.00,12.19,3.05,0.00,DD63BB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,55638E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,0.00,90.00,12.19,3.05,0.00,55638E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,16F6FF,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,92.90,92.90,92.90,0.00,180.00,12.19,7.62,0.00,16F6FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 SOIL ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,92.90,92.90,92.90,180.00,0.00,12.19,7.62,0.00,FLOOR 3 SOIL ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,185.81,185.81,185.81,0.00,90.00,185.81,1.00,0.00,FLOOR 3 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 SUPPLY,8
HeatTransfer Surface,FLOOR 3 SUPPLY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,90.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 SUPPLY EXT WALL_WINDOW_1,Window,FLOOR 3 SUPPLY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,5.95,5.95,5.95,90.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D9677B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,180.00,90.00,70.10,3.05,0.00,D9677B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,30A3FF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,30A3FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7FFBFD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,0.00,90.00,70.10,3.05,0.00,7FFBFD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C5BA79,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,341.88,341.88,341.88,0.00,180.00,70.10,4.88,0.00,C5BA79,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 SUPPLY ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,341.88,341.88,341.88,180.00,0.00,70.10,4.88,0.00,FLOOR 3 SUPPLY ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 SUPPLY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,683.77,683.77,683.77,0.00,90.00,683.77,1.00,0.00,FLOOR 3 SUPPLY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 TRIAGE,8
HeatTransfer Surface,FLOOR 3 TRIAGE 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,FLOOR 3 TRIAGE 1 EXT WALL_WINDOW_1,Window,FLOOR 3 TRIAGE 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,944E31,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,944E31,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9E4FFF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,9E4FFF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D7F5DF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,D7F5DF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CB2CBE,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,18.29,7.62,0.00,CB2CBE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 TRIAGE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,139.35,139.35,139.35,180.00,0.00,18.29,7.62,0.00,FLOOR 3 TRIAGE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 3 TRIAGE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 3 TRIAGE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 3 WAITING,8
HeatTransfer Surface,8DCCF1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,30.66,30.66,30.66,270.00,90.00,10.06,3.05,0.00,8DCCF1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,176A3F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,180.00,90.00,9.14,3.05,0.00,176A3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8E3D4D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,27.87,27.87,27.87,0.00,90.00,9.14,3.05,0.00,8E3D4D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 3 WAITING EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,18.40,30.66,18.40,90.00,90.00,10.06,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,FLOOR 3 WAITING EXT WALL_WINDOW_1,Window,FLOOR 3 WAITING EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,12.26,12.26,12.26,90.00,90.00,9.96,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,33656B,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,91.97,91.97,91.97,0.00,180.00,9.14,10.06,0.00,33656B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 3 WAITING ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,91.97,91.97,91.97,180.00,0.00,9.14,10.06,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.13,0.87,4
HeatTransfer Surface,FLOOR 3 WAITING INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,183.95,183.95,183.95,0.00,90.00,183.95,1.00,0.00,FLOOR 3 WAITING INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 CLEAN,7
HeatTransfer Surface,9F2DF5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,9F2DF5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,10B706,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,10B706,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E5C5AF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,E5C5AF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,34C1A1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,34C1A1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 CLEAN ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,46.45,46.45,46.45,0.00,180.00,6.10,7.62,0.00,FLOOR 4-6 CLEAN ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 CLEAN ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,46.45,46.45,46.45,180.00,0.00,6.10,7.62,0.00,FLOOR 4-6 CLEAN ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.90,92.90,92.90,0.00,90.00,92.90,1.00,0.00,FLOOR 4-6 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 ELEVATOR,10
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,90.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,Window,FLOOR 4-6 ELEVATOR EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.15,11.15,11.15,90.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 ELEVATOR EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 ELEVATOR EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,81EC6B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,81EC6B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,FLOOR 4-6 ELEVATOR ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,FLOOR 4-6 ELEVATOR ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 4-6 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 NURSE STATION,8
HeatTransfer Surface,C9F9B9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,C9F9B9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2C4508,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,180.00,90.00,57.30,3.05,0.00,2C4508,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,Window,FLOOR 4-6 NURSE STATION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.95,5.95,5.95,270.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,297A3F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,0.00,90.00,57.30,3.05,0.00,297A3F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,279.45,279.45,279.45,0.00,180.00,57.30,4.88,0.00,FLOOR 4-6 NURSE STATION ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,279.45,279.45,279.45,180.00,0.00,57.30,4.88,0.00,FLOOR 4-6 NURSE STATION ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 NURSE STATION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,558.90,558.90,558.90,0.00,90.00,558.90,1.00,0.00,FLOOR 4-6 NURSE STATION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 OFFICE,8
HeatTransfer Surface,A640FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,A640FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,8810FF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,8810FF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 OFFICE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,Window,FLOOR 4-6 OFFICE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A83BC7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,A83BC7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 OFFICE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,18.29,7.62,0.00,FLOOR 4-6 OFFICE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 OFFICE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,139.35,139.35,139.35,180.00,0.00,18.29,7.62,0.00,FLOOR 4-6 OFFICE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 OFFICE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 4-6 OFFICE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 1,9
HeatTransfer Surface,C88F92,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,C88F92,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3DD4CE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,0.00,90.00,60.96,3.05,0.00,3DD4CE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 4-6 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 2,9
HeatTransfer Surface,3192CF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,3192CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,326108,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,326108,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,FLOOR 4-6 PATIENT 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 4-6 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 3,9
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,0.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,58.71,58.71,58.71,0.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ACEE71,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,ACEE71,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5BB74E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,5BB74E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 4-6 PATIENT 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT 4,9
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,180.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,58.71,58.71,58.71,180.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9692DA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,0.00,90.00,48.16,3.05,0.00,9692DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E2212A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,E2212A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,FLOOR 4-6 PATIENT 4 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 4-6 PATIENT 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT CORRIDOR 1,9
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6478A7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,6478A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,E4A4E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,E4A4E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 4-6 PATIENT CORRIDOR 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 PATIENT CORRIDOR 2,9
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,3E910E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,3E910E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,Window,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,930A80,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,930A80,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 PATIENT CORRIDOR 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 4-6 PATIENT CORRIDOR 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 SOIL,7
HeatTransfer Surface,9DFCDE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,9DFCDE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,4EC800,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,180.00,90.00,12.19,3.05,0.00,4EC800,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,76A36A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,76A36A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F05564,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,0.00,90.00,12.19,3.05,0.00,F05564,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SOIL ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,92.90,92.90,92.90,0.00,180.00,12.19,7.62,0.00,FLOOR 4-6 SOIL ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 SOIL ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,92.90,92.90,92.90,180.00,0.00,12.19,7.62,0.00,FLOOR 4-6 SOIL ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,185.81,185.81,185.81,0.00,90.00,185.81,1.00,0.00,FLOOR 4-6 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 4-6 SUPPLY,8
HeatTransfer Surface,E55225,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,E55225,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6A7AF2,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,0.00,90.00,70.10,3.05,0.00,6A7AF2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,90.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY EXT WALL_WINDOW_1,Window,FLOOR 4-6 SUPPLY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,5.95,5.95,5.95,90.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7165C4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,180.00,90.00,70.10,3.05,0.00,7165C4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,341.88,341.88,341.88,0.00,180.00,70.10,4.88,0.00,FLOOR 4-6 SUPPLY ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,341.88,341.88,341.88,180.00,0.00,70.10,4.88,0.00,FLOOR 4-6 SUPPLY ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 4-6 SUPPLY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,683.77,683.77,683.77,0.00,90.00,683.77,1.00,0.00,FLOOR 4-6 SUPPLY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 CLEAN,7
HeatTransfer Surface,F5A583,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,0.00,90.00,6.10,3.05,0.00,F5A583,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,415CCD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,415CCD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7A49FE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,18.58,18.58,18.58,180.00,90.00,6.10,3.05,0.00,7A49FE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,1C8666,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,1C8666,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 CLEAN ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,46.45,46.45,46.45,0.00,180.00,6.10,7.62,0.00,FLOOR 7 CLEAN ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 CLEAN ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,46.45,46.45,46.45,180.00,0.00,6.10,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 CLEAN INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,92.90,92.90,92.90,0.00,90.00,92.90,1.00,0.00,FLOOR 7 CLEAN INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 ELEVATOR,10
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 3,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,90.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,Window,FLOOR 7 ELEVATOR EXT WALL 3,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,11.15,11.15,11.15,90.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,180.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,Window,FLOOR 7 ELEVATOR EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,22.30,22.30,22.30,180.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,16.72,27.87,16.72,270.00,90.00,9.14,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,Window,FLOOR 7 ELEVATOR EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,11.15,11.15,11.15,270.00,90.00,9.04,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,B7617A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,0.00,90.00,18.29,3.05,0.00,B7617A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 ELEVATOR ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,167.23,167.23,167.23,0.00,180.00,18.29,9.14,0.00,FLOOR 7 ELEVATOR ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 ELEVATOR ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,167.23,167.23,167.23,180.00,0.00,18.29,9.14,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 ELEVATOR INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,334.45,334.45,334.45,0.00,90.00,334.45,1.00,0.00,FLOOR 7 ELEVATOR INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 NURSE STATION,8
HeatTransfer Surface,E44F94,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,90.00,90.00,4.88,3.05,0.00,E44F94,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9AF96B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,180.00,90.00,57.30,3.05,0.00,9AF96B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 NURSE STATION EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,270.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,Window,FLOOR 7 NURSE STATION EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,5.95,5.95,5.95,270.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C2514B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,174.66,174.66,174.66,0.00,90.00,57.30,3.05,0.00,C2514B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 NURSE STATION ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,279.45,279.45,279.45,0.00,180.00,57.30,4.88,0.00,FLOOR 7 NURSE STATION ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 NURSE STATION ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,279.45,279.45,279.45,180.00,0.00,57.30,4.88,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 NURSE STATION INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,558.90,558.90,558.90,0.00,90.00,558.90,1.00,0.00,FLOOR 7 NURSE STATION INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 OFFICE,8
HeatTransfer Surface,8052A7,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,55.74,55.74,55.74,180.00,90.00,18.29,3.05,0.00,8052A7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F5194A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,F5194A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 OFFICE EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,33.45,55.74,33.45,0.00,90.00,18.29,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 OFFICE EXT WALL_WINDOW_1,Window,FLOOR 7 OFFICE EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,22.30,22.30,22.30,0.00,90.00,18.19,1.23,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2110A9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,2110A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 OFFICE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,139.35,139.35,139.35,0.00,180.00,18.29,7.62,0.00,FLOOR 7 OFFICE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 OFFICE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,139.35,139.35,139.35,180.00,0.00,18.29,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 OFFICE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,278.71,278.71,278.71,0.00,90.00,278.71,1.00,0.00,FLOOR 7 OFFICE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 1,9
HeatTransfer Surface,ECF00B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,ECF00B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7627C1,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,0.00,90.00,60.96,3.05,0.00,7627C1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,180.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,74.32,74.32,74.32,180.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 7 PATIENT 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 7 PATIENT 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 2,9
HeatTransfer Surface,FC17E6,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,FC17E6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,111.48,185.81,111.48,0.00,90.00,60.96,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,74.32,74.32,74.32,0.00,90.00,60.86,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,9.29,9.29,9.29,90.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,2BBB7B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,185.81,185.81,185.81,180.00,90.00,60.96,3.05,0.00,2BBB7B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,464.52,464.52,464.52,0.00,180.00,60.96,7.62,0.00,FLOOR 7 PATIENT 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,464.52,464.52,464.52,180.00,0.00,60.96,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,929.03,929.03,929.03,0.00,90.00,929.03,1.00,0.00,FLOOR 7 PATIENT 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 3,9
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,0.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 3 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,58.71,58.71,58.71,0.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,99F202,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,99F202,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DFCB07,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,180.00,90.00,48.16,3.05,0.00,DFCB07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 3 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 7 PATIENT 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 7 PATIENT 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT 4,9
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,88.07,146.79,88.07,180.00,90.00,48.16,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT 4 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,58.71,58.71,58.71,180.00,90.00,48.06,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,13.94,23.23,13.94,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT 4 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,9.29,9.29,9.29,270.00,90.00,7.52,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,169E7F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,146.79,146.79,146.79,0.00,90.00,48.16,3.05,0.00,169E7F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,768EBF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,768EBF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,366.97,366.97,366.97,0.00,180.00,48.16,7.62,0.00,FLOOR 7 PATIENT 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,366.97,366.97,366.97,180.00,0.00,48.16,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,733.93,733.93,733.93,0.00,90.00,733.93,1.00,0.00,FLOOR 7 PATIENT 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT CORRIDOR 1,9
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6056F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,6056F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5159C0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,5159C0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 7 PATIENT CORRIDOR 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 7 PATIENT CORRIDOR 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 PATIENT CORRIDOR 2,9
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,270.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,2.97,2.97,2.97,270.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,C92960,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,0.00,90.00,127.41,3.05,0.00,C92960,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,4.46,7.43,4.46,90.00,90.00,2.44,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,Window,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,2.97,2.97,2.97,90.00,90.00,2.34,1.27,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A6316D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,388.33,388.33,388.33,180.00,90.00,127.41,3.05,0.00,A6316D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,310.67,310.67,310.67,0.00,180.00,127.41,2.44,0.00,FLOOR 7 PATIENT CORRIDOR 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,310.67,310.67,310.67,180.00,0.00,127.41,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 PATIENT CORRIDOR 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,621.33,621.33,621.33,0.00,90.00,621.33,1.00,0.00,FLOOR 7 PATIENT CORRIDOR 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 SOIL,7
HeatTransfer Surface,6D43ED,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,90.00,90.00,7.62,3.05,0.00,6D43ED,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,476728,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,180.00,90.00,12.19,3.05,0.00,476728,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,32A2AB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,23.23,23.23,23.23,270.00,90.00,7.62,3.05,0.00,32A2AB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,89096D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,37.16,37.16,37.16,0.00,90.00,12.19,3.05,0.00,89096D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SOIL ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,92.90,92.90,92.90,0.00,180.00,12.19,7.62,0.00,FLOOR 7 SOIL ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 SOIL ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,92.90,92.90,92.90,180.00,0.00,12.19,7.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 SOIL INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,185.81,185.81,185.81,0.00,90.00,185.81,1.00,0.00,FLOOR 7 SOIL INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FLOOR 7 SUPPLY,8
HeatTransfer Surface,E278F5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,14.86,14.86,14.86,270.00,90.00,4.88,3.05,0.00,E278F5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BED8BD,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,0.00,90.00,70.10,3.05,0.00,BED8BD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SUPPLY EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,8.92,14.86,8.92,90.00,90.00,4.88,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SUPPLY EXT WALL_WINDOW_1,Window,FLOOR 7 SUPPLY EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,5.95,5.95,5.95,90.00,90.00,4.78,1.24,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,40D85C,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,213.68,213.68,213.68,180.00,90.00,70.10,3.05,0.00,40D85C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,FLOOR 7 SUPPLY ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,341.88,341.88,341.88,0.00,180.00,70.10,4.88,0.00,FLOOR 7 SUPPLY ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,FLOOR 7 SUPPLY ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,341.88,341.88,341.88,180.00,0.00,70.10,4.88,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FLOOR 7 SUPPLY INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,683.77,683.77,683.77,0.00,90.00,683.77,1.00,0.00,FLOOR 7 SUPPLY INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 CORE,7
HeatTransfer Surface,99FF37,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,90.00,90.00,44.20,3.05,0.00,99FF37,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,217ACF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,217ACF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6F79DE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,6F79DE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F6B5B4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,270.00,90.00,44.20,3.05,0.00,F6B5B4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 CORE SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,1279.74,1279.74,1279.74,0.00,180.00,28.96,44.20,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 CORE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1279.74,1279.74,1279.74,180.00,0.00,28.96,44.20,0.00,MOB FLOOR 1 CORE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 CORE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2559.48,2559.48,2559.48,0.00,90.00,2559.48,1.00,0.00,MOB FLOOR 1 CORE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 PERIMETER 1,8
HeatTransfer Surface,C4333D,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,C4333D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,270.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,Window,MOB FLOOR 1 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,59.46,59.46,59.46,270.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5E97B8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,5E97B8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7B1EBF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,90.00,90.00,44.20,3.05,0.00,7B1EBF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,212.52,212.52,212.52,315.00,180.00,6.47,44.20,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,212.52,212.52,212.52,135.00,0.00,6.47,48.77,0.00,MOB FLOOR 1 PERIMETER 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,425.03,425.03,425.03,0.00,90.00,425.03,1.00,0.00,MOB FLOOR 1 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 PERIMETER 2,8
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,180.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,Window,MOB FLOOR 1 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,46.45,46.45,46.45,180.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,A4ABFC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,A4ABFC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,18AFEB,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,18AFEB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,D4534E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,D4534E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,153.29,153.29,153.29,135.00,180.00,6.47,38.10,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,153.29,153.29,153.29,180.00,0.00,38.10,6.47,0.00,MOB FLOOR 1 PERIMETER 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 1 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 1 PERIMETER 3,8
HeatTransfer Surface,51B69E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,51B69E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,90.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,Window,MOB FLOOR 1 PERIMETER 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,59.46,59.46,59.46,90.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,7EA399,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,7EA399,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,281C71,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,134.71,134.71,134.71,270.00,90.00,44.20,3.05,0.00,281C71,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 SLAB,Floor,,CTF - ConductionTransferFunction,UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB,2.692,1.627,,212.52,212.52,212.52,45.00,180.00,6.47,48.77,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,212.52,212.52,212.52,225.00,0.00,6.47,44.20,0.00,MOB FLOOR 1 PERIMETER 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 1 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,425.03,425.03,425.03,0.00,90.00,425.03,1.00,0.00,MOB FLOOR 1 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 CORE,7
HeatTransfer Surface,624A09,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,624A09,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,901103,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,901103,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F05633,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,F05633,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,7D0015,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,7D0015,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 CORE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,1147.35,1147.35,1147.35,0.00,180.00,28.96,39.62,0.00,MOB FLOOR 2-4 CORE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 CORE ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,1147.35,1147.35,1147.35,180.00,0.00,28.96,39.62,0.00,MOB FLOOR 2-4 CORE ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 CORE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2294.71,2294.71,2294.71,0.00,90.00,2294.71,1.00,0.00,MOB FLOOR 2-4 CORE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 1,8
HeatTransfer Surface,F49FB8,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,F49FB8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,270.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,59.46,59.46,59.46,270.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,48B8D5,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,48B8D5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,6C038F,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,6C038F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,270.00,180.00,39.62,6.47,0.00,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,202.06,202.06,202.06,135.00,0.00,6.47,48.77,0.00,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 2-4 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 2,8
HeatTransfer Surface,22DFD3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,22DFD3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5C8F00,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,5C8F00,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CB6646,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,CB6646,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,180.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,46.45,46.45,46.45,180.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,135.00,180.00,6.47,38.10,0.00,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,153.29,153.29,153.29,180.00,0.00,38.10,6.47,0.00,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 2-4 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 3,8
HeatTransfer Surface,F32DF0,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,F32DF0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,5CF66E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,5CF66E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,46E2F4,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,46E2F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,90.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,59.46,59.46,59.46,90.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,45.00,180.00,6.47,48.77,0.00,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,202.06,202.06,202.06,225.00,0.00,6.47,39.62,0.00,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 2-4 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 2-4 PERIMETER 4,8
HeatTransfer Surface,2EB1A9,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,2EB1A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,646AAF,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,646AAF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,707708,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,707708,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,0.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,Window,MOB FLOOR 2-4 PERIMETER 4 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,46.45,46.45,46.45,0.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,0.00,180.00,28.96,6.47,0.00,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC CEILING,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.003,1.918,,153.29,153.29,153.29,180.00,0.00,28.96,6.47,0.00,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 2-4 PERIMETER 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 2-4 PERIMETER 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 CORE,7
HeatTransfer Surface,87E4BC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,87E4BC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,342B6E,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,342B6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,17DA3B,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,17DA3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DFCFC3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,DFCFC3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 CORE ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,1147.35,1147.35,1147.35,0.00,180.00,28.96,39.62,0.00,MOB FLOOR 5 CORE ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 CORE ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,1147.35,1147.35,1147.35,180.00,0.00,28.96,39.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,1.40E-003,1.00,4
HeatTransfer Surface,MOB FLOOR 5 CORE INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2294.71,2294.71,2294.71,0.00,90.00,2294.71,1.00,0.00,MOB FLOOR 5 CORE INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 1,8
HeatTransfer Surface,341BF3,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,341BF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,270.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 1 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST,N/A,3.178,No,59.46,59.46,59.46,270.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DB0BBA,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,DB0BBA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,910237,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,90.00,90.00,39.62,3.05,0.00,910237,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,270.00,180.00,39.62,6.47,0.00,MOB FLOOR 5 PERIMETER 1 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,202.06,202.06,202.06,135.00,0.00,6.47,48.77,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,7.23E-007,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 5 PERIMETER 1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 2,8
HeatTransfer Surface,A3D9FC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,A3D9FC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,14F530,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,0.00,90.00,28.96,3.05,0.00,14F530,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BBD9AC,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,45.00,90.00,6.47,3.05,0.00,BBD9AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,180.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 2 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495,N/A,3.178,No,46.45,46.45,46.45,180.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,135.00,180.00,6.47,38.10,0.00,MOB FLOOR 5 PERIMETER 2 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,153.29,153.29,153.29,180.00,0.00,38.10,6.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 5 PERIMETER 2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 3,8
HeatTransfer Surface,AB5F35,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,AB5F35,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,9563EE,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,120.77,120.77,120.77,270.00,90.00,39.62,3.05,0.00,9563EE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,112B33,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,315.00,90.00,6.47,3.05,0.00,112B33,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,89.19,148.64,89.19,90.00,90.00,48.77,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 3 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST,N/A,3.178,No,59.46,59.46,59.46,90.00,90.00,48.67,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,202.06,202.06,202.06,45.00,180.00,6.47,48.77,0.00,MOB FLOOR 5 PERIMETER 3 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,202.06,202.06,202.06,225.00,0.00,6.47,39.62,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,3.74E-003,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,404.13,404.13,404.13,0.00,90.00,404.13,1.00,0.00,MOB FLOOR 5 PERIMETER 3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MOB FLOOR 5 PERIMETER 4,8
HeatTransfer Surface,FCB84A,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,135.00,90.00,6.47,3.05,0.00,FCB84A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,843462,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,88.26,88.26,88.26,180.00,90.00,28.96,3.05,0.00,843462,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F6C992,Wall,,CTF - ConductionTransferFunction,STANDARD_INT-WALL,6.299,3.242,,19.71,19.71,19.71,225.00,90.00,6.47,3.05,0.00,F6C992,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 EXT WALL,Wall,,CTF - ConductionTransferFunction,STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL,0.513,0.477,,69.68,116.13,69.68,0.00,90.00,38.10,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,Window,MOB FLOOR 5 PERIMETER 4 EXT WALL,Window5 Detailed Fenestration,STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622,N/A,3.178,No,46.45,46.45,46.45,0.00,90.00,38.00,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 ADIABATIC FLOOR,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.003,1.736,,153.29,153.29,153.29,0.00,180.00,28.96,6.47,0.00,MOB FLOOR 5 PERIMETER 4 ADIABATIC FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 5 ROOF,Roof,,CTF - ConductionTransferFunction,IEAD_R-15 CI_ROOF,0.383,0.357,,153.29,153.29,153.29,180.00,0.00,28.96,6.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.93E-003,1.00,4
HeatTransfer Surface,MOB FLOOR 5 PERIMETER 4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,306.58,306.58,306.58,0.00,90.00,306.58,1.00,0.00,MOB FLOOR 5 PERIMETER 4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,CHICAGO ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-20.60,0.00,DefaultMultipliers,99063,270,4.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  8
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,FLOOR 1 CAFE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.6149225227E-002,0.2010287907,Pass,Pass,1.2607921832,4.6485166158,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.4953071638E-003,2.1327219768E-002,Pass,Pass,0.3902396249,2.0891769022,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CONFERENCE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.5804319027E-002,0.2187721270,Pass,Pass,2.7023608744E-002,0.1862182345,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DINING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.2010652906E-002,0.2243232833,Pass,Pass,0.8025544050,8.5050831279,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.1928227136E-003,4.0109970378E-002,Pass,Pass,3.6633791820E-003,2.2486356400E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 EXAM,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.6318302304E-002,0.1578937482,Pass,Pass,0.1063291923,0.9664979523,Pass,Pass
 Warmup Convergence Information,FLOOR 1 FOOD STORAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.5398527430E-002,9.4262454214E-002,Pass,Pass,1.1484329469E-002,2.7903421118E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 GAS STORAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.8070114197E-003,4.3772086438E-002,Pass,Pass,7.0133858845E-003,4.1953387574E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IMAGING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0608952705E-003,3.5818312638E-002,Pass,Pass,3.4591228386E-002,0.1094014605,Pass,Pass
 Warmup Convergence Information,FLOOR 1 KITCHEN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.4721966217E-002,0.1048354184,Pass,Pass,0.2063817488,1.0478064686,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.7230748858E-003,2.7569079050E-002,Pass,Pass,4.4590430931E-002,0.1501448631,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.9958544639E-003,4.0329620226E-002,Pass,Pass,8.8955380091E-003,5.8366490011E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAUNDRY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1723388231E-002,5.5877473041E-002,Pass,Pass,0.1364144099,1.1521806041,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.2150085917E-003,2.5119441066E-002,Pass,Pass,2.8188046662E-003,1.5441297983E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.6022961646E-003,1.1091862259E-002,Pass,Pass,8.7892968727E-002,0.5697946080,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6150358859E-002,0.2267662043,Pass,Pass,6.0908563212E-002,0.5769119715,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7336488533E-002,0.2210249903,Pass,Pass,2.1388165489E-002,0.1539974079,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.5823409738E-002,0.2229288115,Pass,Pass,0.1748462383,0.9758106879,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8772904659E-002,0.2422324392,Pass,Pass,7.5725932534E-002,0.2029011398,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.3749883166E-002,0.1928337530,Pass,Pass,2.4468247896E-002,0.1159507253,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9234737679E-002,0.2491784248,Pass,Pass,1.8190421600E-002,0.1212009260,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6400627509E-002,0.2186376288,Pass,Pass,1.4623341858E-002,9.1561060700E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6688906832E-002,0.2206009861,Pass,Pass,1.4525899116E-002,9.1142772216E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PATIENT,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.6732092970E-003,2.7476709989E-002,Pass,Pass,7.8594898460E-003,4.6228954894E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHARMACY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.8570068487E-003,2.2540213022E-002,Pass,Pass,0.1059520065,0.4062392539,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHYSICAL THERAPY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3313843257E-002,7.2442923805E-002,Pass,Pass,0.1406823121,1.0905701663,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEIVING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9549266032E-002,0.2475241525,Pass,Pass,2.2984392160E-002,0.1582166775,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.9631519751E-003,3.7581366164E-002,Pass,Pass,2.0361964088E-003,1.1003485332E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.0532746659E-003,3.5623295849E-002,Pass,Pass,3.7407810378E-002,0.1188887827,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.9157901230E-002,0.1126930962,Pass,Pass,2.3838075280E-002,0.1106087276,Pass,Pass
 Warmup Convergence Information,FLOOR 1 WAITING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.5113193633E-003,2.1062649119E-002,Pass,Pass,15.3126630205,180.6202934250,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CHAPEL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.3276067828E-002,0.1805137688,Pass,Pass,1.2038074569E-002,7.6573393457E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.8346594771E-003,2.1941989606E-002,Pass,Pass,3.0409157171E-003,1.6276234410E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.8673472777E-003,3.2654856013E-002,Pass,Pass,2.5345564625E-002,9.0837211870E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CORRIDOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.5499967428E-003,1.1455978161E-002,Pass,Pass,5.2391894610E-003,3.0152985137E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.8243616620E-003,4.3137234950E-002,Pass,Pass,3.8152323805E-003,2.2692836297E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.3117620377E-002,0.1817355008,Pass,Pass,1.5306682595E-002,0.1012177609,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6657637285E-002,0.2081167570,Pass,Pass,1.1440383199,13.1394172165,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.6214230183E-002,0.1533413660,Pass,Pass,2.4429230193E-002,9.1592753032E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8011390288E-002,0.2345039032,Pass,Pass,9.1528272787E-002,0.2482332230,Pass,Pass
 Warmup Convergence Information,FLOOR 2 GIFT SHOP,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7501204799E-002,0.2280519130,Pass,Pass,2.0115807887E-002,0.1235956435,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.1054773809E-003,3.6514548162E-002,Pass,Pass,4.0705541870E-003,2.0970675301E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.3620400598E-003,4.4020702573E-002,Pass,Pass,2.1380154848E-003,1.0827986201E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1765295223E-002,5.7911493090E-002,Pass,Pass,3.7499096256E-003,1.8584601673E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.8523333314E-003,2.8969868575E-002,Pass,Pass,3.4648045469E-003,1.8171701797E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.4427215486E-003,2.6599123015E-002,Pass,Pass,7.6364084106E-003,4.4099296183E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOCKERS,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.5338645514E-003,3.3300664463E-002,Pass,Pass,4.0800067539E-003,2.1167946573E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.4871174490E-003,1.8519100304E-002,Pass,Pass,1.9432099711E-002,7.1987400146E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1536952617E-002,4.8723556094E-002,Pass,Pass,2.1906916933E-003,1.1730324265E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.3112517163E-003,1.8055616614E-002,Pass,Pass,2.5170883992E-003,1.3758619789E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.8389092908E-003,2.7245632825E-002,Pass,Pass,3.5525369752E-003,2.1843554210E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8994816857E-002,0.2279601095,Pass,Pass,0.1811117578,1.3056972355,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9629269711E-002,0.2484096917,Pass,Pass,4.1409263566E-002,0.3063909402,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.2704793445E-002,0.1348636154,Pass,Pass,2.0994509100E-002,7.6874076589E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7050113534E-002,0.2246859652,Pass,Pass,1.6828725582E-002,0.1000461418,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OPERATING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.4460561195E-002,6.2940864249E-002,Pass,Pass,7.7191338821E-003,3.2545551535E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PACU,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.1607833064E-003,4.0494603666E-002,Pass,Pass,1.0803728595E-002,7.1383784851E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.8102260458E-003,3.2268849129E-002,Pass,Pass,1.7731745905E-003,9.3304602494E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.5302820173E-003,2.6870751460E-002,Pass,Pass,3.2567531996E-003,1.7193898999E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.9606871414E-002,9.5929062689E-002,Pass,Pass,1.6647419181E-002,0.1070641553,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.2427014209E-003,1.8536853762E-002,Pass,Pass,8.4311795684E-002,0.4369260727,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0509473591E-002,4.5800447025E-002,Pass,Pass,3.0896802024E-003,1.6771233671E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0143074290E-002,5.0782647087E-002,Pass,Pass,3.5204024081E-003,1.9504334992E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1431655936E-002,5.1603040618E-002,Pass,Pass,3.4226618265E-003,1.7786022892E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.4782293456E-003,3.2785937281E-002,Pass,Pass,4.1732354142E-003,2.1672395097E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0654800537E-002,5.3787415680E-002,Pass,Pass,2.9049826714E-002,8.5016784486E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STERILIZING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.0203973075E-003,4.0766513546E-002,Pass,Pass,4.6320542009E-003,2.3787829779E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8971618617E-002,0.2245137018,Pass,Pass,0.1972697892,1.4585616216,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.2940613131E-002,0.1370025156,Pass,Pass,2.1527058991E-002,7.5362047026E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRAUMA,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.6464938494E-002,8.2794600506E-002,Pass,Pass,2.7540076394E-002,7.7723297665E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRIAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.2254736105E-002,5.5914331655E-002,Pass,Pass,4.2669029659E-003,2.0293581731E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WAITING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.2070610408E-003,3.6678645480E-002,Pass,Pass,1.9048572144E-003,9.7962256201E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.3520195977E-003,2.9653025786E-002,Pass,Pass,2.6221622693E-002,9.5237459647E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.4927516688E-003,4.6566381457E-002,Pass,Pass,2.3812487431E-003,1.3331449444E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 EXAM,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8361746337E-002,0.2395767048,Pass,Pass,0.2923254184,3.0410162473,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ICU,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0362793294E-002,4.2680254253E-002,Pass,Pass,2.2481141287E-003,1.2097498912E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.8994250144E-003,2.0890454103E-002,Pass,Pass,9.8525695679E-003,6.6436514239E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0002824638E-002,3.8965712418E-002,Pass,Pass,2.1665980466E-003,1.1886522952E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSERY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.6591150095E-003,3.7740966763E-002,Pass,Pass,2.5124346968E-003,1.3532555203E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.7680410060E-002,0.2302326236,Pass,Pass,1.9696370227E-002,0.1200542936,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OPERATING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3594236365E-002,5.7232651964E-002,Pass,Pass,6.2452120353E-003,2.5861528525E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.2518842916E-003,3.8090209559E-002,Pass,Pass,2.6458740598E-003,1.5404543864E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.2061767563E-003,3.7670552450E-002,Pass,Pass,2.6207432938E-003,1.5267197938E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.6526740768E-003,3.5843843976E-002,Pass,Pass,4.2087719139E-003,2.5199961228E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.3960647678E-003,3.8952845514E-002,Pass,Pass,2.6538615894E-003,1.5352958785E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8682347344E-003,1.5454224203E-002,Pass,Pass,8.8571769831E-003,5.8922137334E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8299098135E-003,1.5306260717E-002,Pass,Pass,8.7458171525E-003,5.8330319161E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PROCEDURE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.2498364961E-002,0.1778598957,Pass,Pass,1.6641386860E-002,9.1944345979E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0352135644E-002,4.9453099681E-002,Pass,Pass,3.0394127821E-002,9.2636973223E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SUPPLY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.9539145356E-003,2.7064478498E-002,Pass,Pass,1.6855219977E-002,0.1200672569,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TRIAGE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0254922437E-002,4.9845589437E-002,Pass,Pass,4.1283255989E-003,2.0734060663E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WAITING,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.6699859092E-003,3.8042944527E-002,Pass,Pass,2.5436814215E-003,1.3680211887E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.3520195978E-003,2.9653025786E-002,Pass,Pass,2.6221622693E-002,9.5237459648E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.5120432917E-003,4.6637603306E-002,Pass,Pass,2.3592079317E-003,1.3204148268E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 NURSE STATION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.9028327466E-003,2.0892194436E-002,Pass,Pass,9.6901013785E-003,6.5226135776E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 OFFICE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9839266542E-002,0.2503032041,Pass,Pass,2.8607244380E-002,0.1961855254,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.2717317387E-003,3.8174882488E-002,Pass,Pass,2.6221441133E-003,1.5257066385E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.2247317279E-003,3.7744137564E-002,Pass,Pass,2.5970513885E-003,1.5120690993E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.3177006436E-003,3.8155920224E-002,Pass,Pass,2.5738831965E-003,1.4915127699E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.4264896488E-003,3.9113422155E-002,Pass,Pass,2.6305029376E-003,1.5204223869E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8695972713E-003,1.5450538056E-002,Pass,Pass,8.7456312053E-003,5.8090951811E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8314090802E-003,1.5302560773E-002,Pass,Pass,8.6315178090E-003,5.7476942531E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0352135644E-002,4.9453099681E-002,Pass,Pass,3.0394127820E-002,9.2636973224E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SUPPLY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.9536175658E-003,2.7053339102E-002,Pass,Pass,1.6643600792E-002,0.1183219397,Pass,Pass
 Warmup Convergence Information,FLOOR 7 CLEAN,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.5430821784E-003,2.7325267379E-002,Pass,Pass,4.0527629431E-003,2.2654764049E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 ELEVATOR,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1265619282E-002,5.0471942447E-002,Pass,Pass,2.1603110355E-003,1.1296087452E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 NURSE STATION,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.5124312225E-003,2.5735679029E-002,Pass,Pass,3.0275959987E-003,1.7151015385E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 OFFICE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8733491729E-002,0.2392374859,Pass,Pass,1.8985595534E-002,0.1155628652,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0297819871E-002,4.2836690075E-002,Pass,Pass,2.2774099403E-003,1.2255886082E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0138663386E-002,4.0067832307E-002,Pass,Pass,2.1369800393E-003,1.1658026091E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0237612185E-002,4.0454993986E-002,Pass,Pass,2.1282026152E-003,1.1587299860E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0426779135E-002,4.3838887062E-002,Pass,Pass,2.2970611599E-003,1.2301530040E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.0980718554E-003,1.8165867371E-002,Pass,Pass,2.4340255582E-003,1.4021817904E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.0656161286E-003,1.8040411542E-002,Pass,Pass,2.4171833755E-003,1.3948940746E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SOIL,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.9716597441E-003,4.4450880595E-002,Pass,Pass,6.5170950824E-003,3.2583766303E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SUPPLY,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,7.6568544302E-003,2.7101205048E-002,Pass,Pass,3.2887298821E-003,1.8546652591E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 CORE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.4191054989E-002,0.1902064445,Pass,Pass,2.5810092976E-002,0.1246533353,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8427894981E-002,0.2349964534,Pass,Pass,1.6988567474E-002,0.1085736711,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6836577558E-002,0.2146548999,Pass,Pass,1.4699500733E-002,8.8428161914E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8805921524E-002,0.2399693915,Pass,Pass,1.7361384389E-002,0.1119707350,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 CORE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.4816425284E-002,0.1493991876,Pass,Pass,2.1612699395E-002,8.3519458002E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8037044857E-002,0.2215352237,Pass,Pass,1.4367367294E-002,8.6023045146E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6199671087E-002,0.2019280483,Pass,Pass,1.2939966146E-002,7.4214781383E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8257438253E-002,0.2256899096,Pass,Pass,1.4677568228E-002,8.8479282628E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,4.0252751239E-002,0.2505875595,Pass,Pass,1.5780458875E-002,9.8169962453E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 CORE,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.9663328422E-002,0.2507956864,Pass,Pass,0.1567075653,1.5116117666,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6560599916E-002,0.2113882728,Pass,Pass,1.1359932886E-002,6.1022093101E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.2879314344E-002,0.1740662006,Pass,Pass,9.6033887431E-003,4.7819817969E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.6909779406E-002,0.2195091178,Pass,Pass,1.1827049045E-002,6.4875989976E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,3.8932613112E-002,0.2390227557,Pass,Pass,1.2543535980E-002,7.0946940004E-002,Pass,Pass
Environment,CHICAGO ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.20,10.70,DefaultMultipliers,99063,230,5.3,1.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,FLOOR 1 CAFE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.9245863577E-002,0.2286704927,Pass,Pass,4.5607713791E-003,2.5284854970E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.0964724750E-003,1.5045676230E-003,Pass,Pass,5.5521436473E-003,2.2018831037E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CONFERENCE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1934498639E-002,0.2365525969,Pass,Pass,4.6110286612E-002,0.2883339338,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DINING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8987933763E-002,0.2430397150,Pass,Pass,5.6262692384E-003,3.3664104242E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.1217144547E-003,2.5342299254E-003,Pass,Pass,1.2118615431E-002,2.5226227201E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1752880242E-002,0.2444560034,Pass,Pass,2.7112795003E-002,0.1660839211,Pass,Pass
 Warmup Convergence Information,FLOOR 1 FOOD STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.4096343328E-003,1.4501814068E-002,Pass,Pass,5.7338080232E-004,1.8772213307E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 GAS STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.5853428443E-003,3.1971814938E-003,Pass,Pass,6.9095402285E-003,1.5403796173E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IMAGING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8594660079E-003,2.5265333051E-003,Pass,Pass,7.7747472799E-003,3.3363455070E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 KITCHEN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.0241992214E-002,6.0886867499E-002,Pass,Pass,1.1188206102E-003,2.9206157282E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2837002073E-003,1.9839288260E-003,Pass,Pass,6.1940283014E-003,2.5584445918E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.5890995828E-003,1.8969486852E-003,Pass,Pass,6.8032756512E-003,2.5311806261E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAUNDRY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.6743656585E-002,0.1211930203,Pass,Pass,3.4842336482E-002,0.1359352572,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0969917866E-003,4.2850768415E-003,Pass,Pass,1.0056566482E-002,2.5658579773E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,8.1937101890E-004,7.3324487961E-004,Pass,Pass,3.3453995255E-003,1.4897004120E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.2600884661E-002,0.1209554749,Pass,Pass,1.4499459649E-002,7.5753145996E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0432132780E-002,0.2085406541,Pass,Pass,2.8568415015E-002,0.1642773365,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.0035220233E-002,0.1131653437,Pass,Pass,1.2416338141E-002,7.6182072480E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.8837254544E-002,0.1592158261,Pass,Pass,1.7431836520E-002,0.1089728970,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.9365642999E-002,0.1106733767,Pass,Pass,1.1429286115E-002,7.5203733767E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.5373107047E-002,0.1456694242,Pass,Pass,1.7406483815E-002,7.4690534677E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2091212790E-002,0.2773023529,Pass,Pass,3.0430184976E-002,9.6167634240E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1417921660E-002,0.2755809705,Pass,Pass,4.9737309719E-002,0.2682810559,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PATIENT,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1586215647E-003,2.5135779326E-003,Pass,Pass,8.7132946791E-003,1.4892767010E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHARMACY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3298810748E-003,1.9040109985E-003,Pass,Pass,5.0731546438E-003,2.0648114799E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHYSICAL THERAPY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2434494553E-002,0.2400370381,Pass,Pass,2.5445297481E-002,0.1594295729,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEIVING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.4286868848E-002,0.1599626914,Pass,Pass,1.4149571879E-002,6.8434916907E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0629999288E-003,3.1756267412E-003,Pass,Pass,1.6803884967E-002,2.2029008696E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.7270230040E-003,8.3092405839E-003,Pass,Pass,1.7982190519E-003,5.5743285661E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.1099015155E-002,0.1279250773,Pass,Pass,1.0831769485E-002,7.5914769794E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.0527600317E-003,1.4968258508E-003,Pass,Pass,6.1225819327E-003,3.0071573762E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CHAPEL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2055328776E-002,0.2490178321,Pass,Pass,6.2785582254E-002,0.3845238239,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.1587132937E-003,1.7265748747E-003,Pass,Pass,8.2767741944E-003,1.8693081237E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.1639234392E-003,1.4296505857E-003,Pass,Pass,5.5001325014E-003,2.0926655003E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CORRIDOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.5339514577E-003,9.5489854693E-004,Pass,Pass,3.3256415971E-003,4.3600791870E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8284503103E-003,2.6119322824E-003,Pass,Pass,1.2288438480E-002,2.3182814826E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1530314781E-002,0.2256552185,Pass,Pass,3.2472344643E-002,0.1623815629,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1483583477E-002,0.2322808853,Pass,Pass,3.6368670580E-002,0.2418951834,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2316238341E-002,0.2274149381,Pass,Pass,2.1279223659E-002,0.1314450019,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1177884380E-002,0.2478427189,Pass,Pass,2.9653870509E-002,0.1929779123,Pass,Pass
 Warmup Convergence Information,FLOOR 2 GIFT SHOP,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1867545060E-002,0.2442085206,Pass,Pass,6.7361918368E-002,0.4435077301,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6773322869E-003,3.1377906590E-003,Pass,Pass,9.1874337692E-003,3.0809944613E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.5996556852E-003,3.3122846538E-003,Pass,Pass,1.2948703845E-002,2.8461106788E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.4180262623E-003,2.4679963507E-003,Pass,Pass,9.4227794893E-003,2.8992728194E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.6839201021E-003,2.3833491859E-003,Pass,Pass,8.0561186649E-003,2.2349834017E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2436482089E-003,1.9252994965E-003,Pass,Pass,6.4427626929E-003,2.3355502075E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOCKERS,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,7.9798283028E-003,8.4128951914E-003,Pass,Pass,7.0849243437E-003,8.2126930659E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.0376375598E-003,8.3125896251E-004,Pass,Pass,3.5536082147E-003,1.4926431549E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2066163310E-003,2.2131644237E-003,Pass,Pass,2.1969217282E-002,1.7053402702E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.4993253385E-003,1.1927238674E-003,Pass,Pass,8.4604160050E-003,1.3845782469E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.7441961278E-003,1.3613941576E-003,Pass,Pass,8.0733834605E-003,1.5012833467E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0581339111E-002,0.2229791340,Pass,Pass,6.7363843082E-002,0.4951015024,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0465277142E-002,0.2149332585,Pass,Pass,2.9062410974E-002,0.2033962727,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8680167913E-002,0.1692240860,Pass,Pass,2.8407101898E-002,0.2137910807,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1919954760E-002,0.2440419815,Pass,Pass,6.1322700109E-002,0.3835824264,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.7617902247E-003,3.6516607092E-003,Pass,Pass,7.1079033614E-003,1.9423324703E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PACU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.1099028405E-003,2.2677182862E-003,Pass,Pass,6.9174682957E-003,2.1905980935E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.4884323960E-003,2.4331377191E-003,Pass,Pass,1.3559760122E-002,1.4244829507E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.4475901984E-003,2.8545372426E-003,Pass,Pass,8.5099555737E-003,1.3387681174E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2645522009E-002,0.2464500310,Pass,Pass,1.1809941583E-002,4.8203058113E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2898443549E-002,0.2473190092,Pass,Pass,1.0778146369E-002,5.2597383375E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.7048675619E-003,2.7340832660E-003,Pass,Pass,1.4149625843E-002,2.2915698453E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.0874358114E-003,3.8344084074E-003,Pass,Pass,1.7492207640E-002,1.8329262721E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.6874106772E-003,3.9288293416E-003,Pass,Pass,1.7977046781E-002,1.3028239312E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,6.1736118069E-003,5.6803099426E-003,Pass,Pass,7.2527460768E-003,8.1211060889E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.8717417791E-003,8.2194901691E-003,Pass,Pass,2.1024674597E-003,6.1274864613E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STERILIZING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.1829047050E-003,3.3097674607E-003,Pass,Pass,8.6925837876E-003,3.1375155031E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0738371670E-002,0.2284437500,Pass,Pass,4.4215604122E-002,0.3192886414,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0366131230E-002,0.1908881246,Pass,Pass,2.7280093937E-002,0.2107047764,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRAUMA,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.3250662529E-003,3.3410125721E-003,Pass,Pass,5.0757384118E-003,1.9504768194E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0934418543E-003,2.8338658418E-003,Pass,Pass,1.1600233273E-002,1.0717726996E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1404655209E-003,2.9705782804E-003,Pass,Pass,1.5419611791E-002,2.1400278392E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.6169392780E-003,1.5807285649E-003,Pass,Pass,5.4822839605E-003,2.0985511753E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6795694608E-003,2.5396603729E-003,Pass,Pass,1.4277263755E-002,2.0652663116E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1534613217E-002,0.2352239349,Pass,Pass,3.3920186980E-002,0.2202424006,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ICU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0749272306E-003,2.2797073323E-003,Pass,Pass,1.4239376768E-002,2.0905219260E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.6371672540E-003,1.1295374580E-003,Pass,Pass,6.6084066487E-003,1.5192779585E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2339658169E-003,2.0421453955E-003,Pass,Pass,1.5038453848E-002,1.3790949302E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSERY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.9284312910E-003,2.2390234845E-003,Pass,Pass,1.5917266336E-002,1.9347430973E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1492850928E-002,0.2289535650,Pass,Pass,6.0989154019E-002,0.3971494057,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.6611897089E-003,3.3018180369E-003,Pass,Pass,9.7524447029E-003,1.8463280808E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2703315019E-003,2.2611908250E-003,Pass,Pass,1.4753184901E-002,1.2686469625E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.5877451923E-003,2.4876011153E-003,Pass,Pass,1.0087833284E-002,1.5258509514E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.9597290769E-003,2.5206674000E-003,Pass,Pass,8.7084211980E-003,1.3686287860E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.4628288672E-003,2.3494878181E-003,Pass,Pass,1.4830146595E-002,1.2360983809E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.4154112388E-003,1.0736851660E-003,Pass,Pass,4.5794794689E-003,4.6222834145E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.2907397329E-003,1.0626897422E-003,Pass,Pass,4.5777706460E-003,4.7214224486E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PROCEDURE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1844811310E-002,0.2452701768,Pass,Pass,1.3507976769E-002,4.5274377275E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.9080088119E-003,8.7623459587E-003,Pass,Pass,2.1295806920E-003,6.5366699739E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.6754690614E-003,1.5926042709E-003,Pass,Pass,4.7944685505E-003,1.2402815793E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,5.1275019797E-003,3.1407768731E-003,Pass,Pass,6.8286514360E-003,1.1095585796E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3783827275E-003,2.0066541945E-003,Pass,Pass,1.1776323894E-002,2.4812827267E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.6169392781E-003,1.5807285648E-003,Pass,Pass,5.4822839605E-003,2.0985511753E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.8274048322E-003,2.6376915838E-003,Pass,Pass,1.4242544370E-002,2.0378600724E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.7573078126E-003,1.2483359871E-003,Pass,Pass,6.5848017453E-003,1.5259632087E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0691756995E-002,0.2079792838,Pass,Pass,2.7687306424E-002,0.1777359516,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.3052455696E-003,2.2827897395E-003,Pass,Pass,1.4714798646E-002,1.2746803263E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6293987880E-003,2.6685577548E-003,Pass,Pass,1.0122644164E-002,1.5279333704E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.1003246533E-003,2.4359088420E-003,Pass,Pass,1.1202741360E-002,1.4231162900E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.3843255501E-003,2.5973081188E-003,Pass,Pass,1.4890831904E-002,1.2647132598E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.3219448524E-003,1.0293511574E-003,Pass,Pass,4.6383951113E-003,4.5524055771E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.3219789913E-003,1.0293795576E-003,Pass,Pass,4.6383788208E-003,4.5524447308E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.9105267101E-003,8.7626471754E-003,Pass,Pass,2.1292167166E-003,6.5360271314E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.7419911138E-003,1.6476830234E-003,Pass,Pass,4.7461084181E-003,1.2365550705E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.0288026543E-003,1.8150135474E-003,Pass,Pass,7.8800642284E-003,1.8849845229E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.5335715076E-003,2.8662427409E-003,Pass,Pass,1.7188685081E-002,2.0726832937E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.8529909662E-003,1.5917980302E-003,Pass,Pass,9.8431237024E-003,1.3996574731E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.0902143736E-002,0.2179104182,Pass,Pass,3.6688212761E-002,0.2306108486,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.2431665634E-003,2.4676123970E-003,Pass,Pass,1.8014253219E-002,1.3417116792E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.3836958893E-003,2.5176381288E-003,Pass,Pass,1.3107950332E-002,1.5754241092E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.0671406986E-003,2.2291370988E-003,Pass,Pass,1.4287219759E-002,1.4789446606E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.6708540277E-003,2.5717133589E-003,Pass,Pass,1.8282284209E-002,1.3567887578E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.4712131250E-003,9.5627759340E-004,Pass,Pass,8.7657895890E-003,4.4996086708E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.4711347858E-003,9.5619850957E-004,Pass,Pass,8.7657898086E-003,4.4995995941E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,6.5000837029E-003,5.8366786082E-003,Pass,Pass,6.4910643625E-003,8.2491436818E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3747291932E-003,1.8610139044E-003,Pass,Pass,7.1050794238E-003,1.1059223562E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,1.2767421286E-002,6.9794641811E-002,Pass,Pass,6.9786913833E-003,4.3175667796E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.5552625532E-002,0.2152634053,Pass,Pass,4.0871142564E-002,0.2330218058,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2369409302E-002,0.2618875233,Pass,Pass,4.8593172504E-002,0.2556074162,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1570618110E-002,0.2472090544,Pass,Pass,3.2454183514E-002,0.1347454694,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.3738540334E-002,0.1210567388,Pass,Pass,1.7173889701E-002,0.1139993171,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.3915647495E-002,0.2148343477,Pass,Pass,4.2114099119E-002,0.2238130461,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2374583787E-002,0.2571677053,Pass,Pass,4.9082918248E-002,0.2461165876,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1929698589E-002,0.2581718006,Pass,Pass,3.1233844949E-002,0.1079309559,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,3.3331747539E-002,0.1436740741,Pass,Pass,2.0784439903E-002,0.1014500373,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,2.5209675642E-002,0.1323578611,Pass,Pass,1.7720432247E-002,0.1074370578,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.8110786641E-002,0.2112388589,Pass,Pass,5.6137918650E-002,0.3164118491,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.2442485949E-002,0.2425008010,Pass,Pass,5.8291029440E-002,0.2973821281,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.1985024664E-002,0.2534148269,Pass,Pass,3.3628069965E-002,0.1013614948,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS DB=>MWB,4.5397484942E-002,0.1902452601,Pass,Pass,2.9882751886E-002,0.1751988222,Pass,Pass
Environment,CHICAGO ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.20,10.70,DefaultMultipliers,99063,230,5.3,1.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,FLOOR 1 CAFE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.9245926730E-002,0.2286703596,Pass,Pass,4.5607647534E-003,2.5284842243E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.0967705276E-003,1.5046591565E-003,Pass,Pass,5.5521422013E-003,2.2018725749E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 CONFERENCE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1986088342E-002,0.2370186407,Pass,Pass,4.9219807138E-002,0.3152893190,Pass,Pass
 Warmup Convergence Information,FLOOR 1 DINING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8912713780E-002,0.2432142709,Pass,Pass,5.6410846895E-003,3.3890057515E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5164839784E-003,2.4690235760E-003,Pass,Pass,1.2320839610E-002,2.6186752567E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1909141144E-002,0.2457657991,Pass,Pass,2.7571543781E-002,0.1690405496,Pass,Pass
 Warmup Convergence Information,FLOOR 1 FOOD STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.4096209535E-003,1.4501879859E-002,Pass,Pass,5.7338221966E-004,1.8772162564E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 GAS STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.6183076763E-003,3.1772868106E-003,Pass,Pass,6.9721179882E-003,1.5964731573E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 IMAGING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8594511915E-003,2.5265579436E-003,Pass,Pass,7.7747481883E-003,3.3363366911E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 KITCHEN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.0241888570E-002,6.0886894995E-002,Pass,Pass,1.1188181132E-003,2.9206395302E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1833499429E-003,1.9203528344E-003,Pass,Pass,6.1940937259E-003,2.5583117706E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3962796836E-003,1.7307484588E-003,Pass,Pass,6.8598527897E-003,2.5354615601E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LAUNDRY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6540818608E-002,0.1215273402,Pass,Pass,3.5134391547E-002,0.1367240921,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOBBY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.4159425540E-003,1.8719328523E-003,Pass,Pass,1.0385875329E-002,2.6615029673E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 LOUNGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,8.1938419795E-004,7.3335843560E-004,Pass,Pass,3.3453991273E-003,1.4896942009E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3419534269E-002,0.1278017672,Pass,Pass,1.5707083119E-002,8.4736649561E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 MECH 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0438242819E-002,0.2210958626,Pass,Pass,3.3169095836E-002,0.1980083162,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.0705375545E-002,0.1168990536,Pass,Pass,1.3106393222E-002,8.1173507428E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9359677271E-002,0.1624257934,Pass,Pass,1.8111805092E-002,0.1145334246,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.9451582338E-002,0.1107518800,Pass,Pass,1.1442710855E-002,7.5262697379E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.7966568654E-002,0.1623537391,Pass,Pass,2.0092798355E-002,9.4051700036E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1797658127E-002,0.2778010300,Pass,Pass,3.1801417205E-002,0.1014253688,Pass,Pass
 Warmup Convergence Information,FLOOR 1 OFFICE 3 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2085541373E-002,0.2769246510,Pass,Pass,5.4338831870E-002,0.3038568338,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PATIENT,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3279197466E-003,2.5986890184E-003,Pass,Pass,8.8856365261E-003,1.5253901372E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHARMACY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3300613762E-003,1.9041258400E-003,Pass,Pass,5.0731558698E-003,2.0648012506E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 PHYSICAL THERAPY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2434170954E-002,0.2400371280,Pass,Pass,2.5445321095E-002,0.1594295984,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEIVING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.6107221421E-002,0.1725594354,Pass,Pass,1.5845137358E-002,8.0085587079E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.6581610628E-003,3.0000366408E-003,Pass,Pass,1.7353156318E-002,2.3132796328E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.7270370314E-003,8.3092182810E-003,Pass,Pass,1.7982060960E-003,5.5742669690E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 1 STORAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.1102226472E-002,0.1279246924,Pass,Pass,1.0831757937E-002,7.5914577851E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 1 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.0490458366E-003,1.5015430580E-003,Pass,Pass,6.1225336557E-003,3.0073294528E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CHAPEL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1981020518E-002,0.2533569150,Pass,Pass,7.2516153919E-002,0.4567607853,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.1747334186E-003,1.6742473310E-003,Pass,Pass,8.4371075807E-003,1.9036321386E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CLEAN 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.1639628665E-003,1.4298935083E-003,Pass,Pass,5.5001380503E-003,2.0926688298E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 CORRIDOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6697157434E-003,9.9817606704E-004,Pass,Pass,3.3549399365E-003,4.3557384698E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5203598576E-003,2.6876983653E-003,Pass,Pass,1.2539308145E-002,2.3752768926E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1770342778E-002,0.2285635963,Pass,Pass,3.4408170176E-002,0.1749459328,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1334654931E-002,0.2337485805,Pass,Pass,3.8046412564E-002,0.2557328275,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2322030574E-002,0.2274142423,Pass,Pass,2.1279884387E-002,0.1314466320,Pass,Pass
 Warmup Convergence Information,FLOOR 2 EXAM 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0937144665E-002,0.2483255446,Pass,Pass,3.0099438198E-002,0.1963794140,Pass,Pass
 Warmup Convergence Information,FLOOR 2 GIFT SHOP,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2049417883E-002,0.2483927353,Pass,Pass,7.4590166657E-002,0.5007329823,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8796681813E-003,3.1528109906E-003,Pass,Pass,9.2546599991E-003,3.0996225754E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.6328977735E-003,3.4650286445E-003,Pass,Pass,1.3158382853E-002,2.8866347735E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 IMAGING 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4415631335E-003,2.6218434326E-003,Pass,Pass,9.5915166826E-003,2.9548607931E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.0398969739E-003,2.5179284141E-003,Pass,Pass,8.1666258298E-003,2.2739307760E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LAB 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2662680206E-003,1.9481324866E-003,Pass,Pass,6.4665804191E-003,2.3421798909E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOCKERS,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,8.1911010910E-003,8.4699554654E-003,Pass,Pass,7.2376136346E-003,8.6177653116E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.0376818202E-003,8.3130835818E-004,Pass,Pass,3.5536284572E-003,1.4926439308E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 LOUNGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5864812664E-003,2.3144861659E-003,Pass,Pass,2.3537956228E-002,1.8525431011E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7050272884E-003,1.3432773119E-003,Pass,Pass,8.6773062454E-003,1.4282870770E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7577526474E-003,1.2948243443E-003,Pass,Pass,8.2499347470E-003,1.5146402473E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0461110901E-002,0.2240276355,Pass,Pass,6.3220974777E-002,0.4953925040,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1023703719E-002,0.2250113700,Pass,Pass,3.3478997463E-002,0.2387550715,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.8680649722E-002,0.1692241592,Pass,Pass,2.8407221233E-002,0.2137921477,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OFFICE 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1881256987E-002,0.2482791209,Pass,Pass,6.8244066336E-002,0.4395414682,Pass,Pass
 Warmup Convergence Information,FLOOR 2 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.9254185256E-003,3.9680498108E-003,Pass,Pass,7.1862463228E-003,1.9809320511E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PACU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.0274806997E-003,2.3626398591E-003,Pass,Pass,6.9727287031E-003,2.2233186098E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.9406099971E-003,2.6477731945E-003,Pass,Pass,1.4286102123E-002,1.5265441330E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.7800392461E-003,2.9943580990E-003,Pass,Pass,8.7316524070E-003,1.3638638772E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2524690073E-002,0.2462911124,Pass,Pass,1.1845087582E-002,4.8470215995E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 PROCEDURE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2898149506E-002,0.2473191184,Pass,Pass,1.0778135603E-002,5.2597467014E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RECEPTION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4677112411E-003,2.5185496890E-003,Pass,Pass,1.4608511136E-002,2.3801779094E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.5445227824E-003,3.7049055977E-003,Pass,Pass,1.8329743501E-002,1.9066104981E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 RESTROOM 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.4223391023E-003,3.5089555893E-003,Pass,Pass,1.8839360608E-002,1.3779903204E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.2011664481E-003,5.6904660410E-003,Pass,Pass,7.3312167093E-003,8.2613593899E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 SOIL 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.8717414037E-003,8.2193481099E-003,Pass,Pass,2.1024958042E-003,6.1276487424E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STERILIZING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.1577896199E-003,3.4034088549E-003,Pass,Pass,8.7372194205E-003,3.1592881156E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1274422318E-002,0.2296920388,Pass,Pass,4.6562168373E-002,0.3316429109,Pass,Pass
 Warmup Convergence Information,FLOOR 2 STORAGE 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0365961295E-002,0.1908883892,Pass,Pass,2.7280301604E-002,0.2107064102,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRAUMA,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3252725350E-003,3.3411967333E-003,Pass,Pass,5.0757482806E-003,1.9504816431E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0951208056E-003,2.8970109328E-003,Pass,Pass,1.1868319902E-002,1.1064365499E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 2 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0322206798E-003,2.8382770564E-003,Pass,Pass,1.5986796706E-002,2.2297410384E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6171957355E-003,1.5810441810E-003,Pass,Pass,5.4822802253E-003,2.0985527091E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3760969557E-003,2.4061822300E-003,Pass,Pass,1.4793426329E-002,2.1240744035E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 EXAM,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1334036475E-002,0.2366373566,Pass,Pass,3.5132464111E-002,0.2293555390,Pass,Pass
 Warmup Convergence Information,FLOOR 3 ICU,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1344417294E-003,2.3361376495E-003,Pass,Pass,1.4868114431E-002,2.1827362232E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7506164569E-003,1.1751728491E-003,Pass,Pass,6.6256978112E-003,1.5361394110E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSE STATION 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1420198580E-003,1.9487685175E-003,Pass,Pass,1.5780771552E-002,1.4669103600E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 NURSERY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1824408437E-003,2.4427386470E-003,Pass,Pass,1.6663801865E-002,2.0504369640E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1557631950E-002,0.2314870579,Pass,Pass,7.0642729684E-002,0.4690222787,Pass,Pass
 Warmup Convergence Information,FLOOR 3 OPERATING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.6681427801E-003,3.2081888274E-003,Pass,Pass,9.9161763738E-003,1.8751458668E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3667204906E-003,2.6188691889E-003,Pass,Pass,1.5273235057E-002,1.3176025461E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.7728927148E-003,2.7733893632E-003,Pass,Pass,1.0534759116E-002,1.5858169650E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.6851633264E-003,2.3961249704E-003,Pass,Pass,8.8878126525E-003,1.4022052655E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3320450871E-003,2.6218218726E-003,Pass,Pass,1.5360868211E-002,1.2841143207E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4205742577E-003,1.0832923860E-003,Pass,Pass,4.6870100302E-003,4.6933483654E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.5066077646E-003,1.1061217299E-003,Pass,Pass,4.6345656076E-003,4.6671822409E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 PROCEDURE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1991381067E-002,0.2470191116,Pass,Pass,1.3803720632E-002,4.5938786762E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9080514161E-003,8.7623165154E-003,Pass,Pass,2.1295702568E-003,6.5367284958E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 3 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.5304412885E-003,1.4898197933E-003,Pass,Pass,4.8160056147E-003,1.2556328517E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 TRIAGE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.8690022400E-003,3.0861318596E-003,Pass,Pass,6.8692023881E-003,1.1254792889E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 3 WAITING,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.5885112120E-003,2.1048829185E-003,Pass,Pass,1.2183995009E-002,2.5762758432E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6171957356E-003,1.5810441809E-003,Pass,Pass,5.4822802253E-003,2.0985527091E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.7444935826E-003,2.7328534625E-003,Pass,Pass,1.4765723299E-002,2.1244019660E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6369929493E-003,1.1042173580E-003,Pass,Pass,6.6345030447E-003,1.5531689944E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0966716117E-002,0.2190474788,Pass,Pass,3.2139806389E-002,0.2122123178,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2005159689E-003,2.4424078614E-003,Pass,Pass,1.5235642809E-002,1.3202061799E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.7082920039E-003,2.6802370371E-003,Pass,Pass,1.0470215956E-002,1.5898416860E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9947374868E-003,2.6210411504E-003,Pass,Pass,1.1540923205E-002,1.5082128094E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2986237389E-003,2.4731298491E-003,Pass,Pass,1.5376357469E-002,1.3155499034E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.2899822744E-003,1.0376526665E-003,Pass,Pass,4.6502659091E-003,4.7169185238E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.2899661089E-003,1.0376154984E-003,Pass,Pass,4.6502625088E-003,4.7169103294E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9105750689E-003,8.7626156673E-003,Pass,Pass,2.1292062705E-003,6.5360855610E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 4-6 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.5721755380E-003,1.5263048563E-003,Pass,Pass,4.8178772911E-003,1.2524393788E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 CLEAN,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.2890174591E-003,1.8149435937E-003,Pass,Pass,8.0222402634E-003,1.9208781686E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 ELEVATOR,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0607364852E-003,2.9654305345E-003,Pass,Pass,1.7973670155E-002,2.1868453991E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 NURSE STATION,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7011957936E-003,1.5812044620E-003,Pass,Pass,1.0128938050E-002,1.4096827232E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 OFFICE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0828480116E-002,0.2207566731,Pass,Pass,4.2165433245E-002,0.2701706822,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2813280045E-003,2.3579454714E-003,Pass,Pass,1.8865119329E-002,1.4260872865E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3787885569E-003,2.3587043865E-003,Pass,Pass,1.3867225271E-002,1.6587293352E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3662293424E-003,2.2661291593E-003,Pass,Pass,1.5198454304E-002,1.5671860937E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.6607011519E-003,2.3970778663E-003,Pass,Pass,1.9164864200E-002,1.4274408577E-002,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.3893052199E-003,9.9084816388E-004,Pass,Pass,9.1978188280E-003,4.6152659908E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 PATIENT CORRIDOR 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.3893372385E-003,9.9083643444E-004,Pass,Pass,9.1978109912E-003,4.6152882575E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SOIL,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.5206741429E-003,5.7354707626E-003,Pass,Pass,6.5083021822E-003,7.9904322367E-003,Pass,Pass
 Warmup Convergence Information,FLOOR 7 SUPPLY,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3764140644E-003,1.7548001271E-003,Pass,Pass,7.2927109527E-003,1.1358837589E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.2767579824E-002,6.9794630714E-002,Pass,Pass,6.9787327107E-003,4.3175656277E-002,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.3964755658E-002,0.2173908049,Pass,Pass,4.5448093614E-002,0.2660078572,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2477841406E-002,0.2652841638,Pass,Pass,5.3694105819E-002,0.2946745135,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 1 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1526191528E-002,0.2513999118,Pass,Pass,3.4614571174E-002,0.1466156703,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.3738611910E-002,0.1210567086,Pass,Pass,1.7173915378E-002,0.1139991857,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2659506722E-002,0.2193361425,Pass,Pass,4.7037215568E-002,0.2596426534,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2315005930E-002,0.2581657254,Pass,Pass,5.4474611317E-002,0.2883715447,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2279784787E-002,0.2640526561,Pass,Pass,3.3353234546E-002,0.1177329238,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 2-4 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4910065038E-002,0.1621719365,Pass,Pass,2.6033073807E-002,0.1388192562,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 CORE,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.6782043677E-002,0.1406647547,Pass,Pass,2.0114799110E-002,0.1254933752,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.6339857411E-002,0.2162141544,Pass,Pass,6.7179386592E-002,0.4069413163,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2407125448E-002,0.2424766001,Pass,Pass,6.9208257189E-002,0.3933994770,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2207789204E-002,0.2600078027,Pass,Pass,3.6051569450E-002,0.1108754873,Pass,Pass
 Warmup Convergence Information,MOB FLOOR 5 PERIMETER 4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.2988321078E-002,0.2083392634,Pass,Pass,4.0563325036E-002,0.2522640980,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
