! File generated by DesignBuilder - 4.7.0.027 25.10.2019 - 15:48:23
! Source file: C:\Users\ecek\AppData\Local\Temp\Untitled 1.dsb

Version, 8.3.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (17-08:23-08),                        !- Location
   8,17,                                          !- Start Month , Day
   8,23,                                          !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in September;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\TUR_IZMIR_IWEC.epw

Site:Location,Untitled (17-08:23-08)  (17-08:23-08),  !- Location Name
   38.27,                                         !- Latitude
   27.15,                                         !- Longitude
   2,                                             !- Time Zone
   120;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan ground temperature
   14,                                            !- Feb ground temperature
   14,                                            !- Mar ground temperature
   14,                                            !- Apr ground temperature
   14,                                            !- May ground temperature
   14,                                            !- Jun ground temperature
   14,                                            !- Jul ground temperature
   14,                                            !- Aug ground temperature
   14,                                            !- Sep ground temperature
   14,                                            !- Oct ground temperature
   14,                                            !- Nov ground temperature
   14;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   8.80,                                          !- January FCfactorMethod ground temperature {C}
   10.28,                                         !- Februry FCfactorMethod ground temperature {C}
   13.17,                                         !- March FCfactorMethod ground temperature {C}
   15.91,                                         !- April FCfactorMethod ground temperature {C}
   21.09,                                         !- May FCfactorMethod ground temperature {C}
   23.82,                                         !- June FCfactorMethod ground temperature {C}
   24.57,                                         !- July FCfactorMethod ground temperature {C}
   23.19,                                         !- August FCfactorMethod ground temperature {C}
   19.99,                                         !- September FCfactorMethod ground temperature {C}
   16.01,                                         !- October FCfactorMethod ground temperature {C}
   12.09,                                         !- November FCfactorMethod ground temperature {C}
   9.50;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   1.0,                                           !- Ground Reflected Solar Modifier
   1.0;                                           !- Daylighting Ground Reflected Solar Modifier

ProgramControl,
   1;                                             !- Number of threads allowed

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (17-08:23-08) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.1,                                          !- Maximum Dry-Bulb Temperature {C}
   12.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   99891.7,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay, Winter Design Day in Untitled (17-08:23-08),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -2.8,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -2.8,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   99891.7,                                       !- Barometric Pressure {N/M**2}
   13.7,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.1} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Dwell_DomCommonAreas_Occ
Schedule:Compact,
Dwell_DomCommonAreas_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.5,
Until: 09:00, 1,
Until: 10:00, 0.5,
Until: 17:00, 0,
Until: 18:00, 0.25,
Until: 19:00, 0.5,
Until: 20:00, 0.75,
Until: 22:00, 1,
Until: 23:00, 0.75,
Until: 24:00, 0.25,
For: Weekends,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Light
Schedule:Compact,
Dwell_DomCommonAreas_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Equip
Schedule:Compact,
Dwell_DomCommonAreas_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.0463,
Until: 23:00, 1,
Until: 24:00, 0.33241,
For: Weekends,
Until: 07:00, 0.0463,
Until: 23:00, 1,
Until: 24:00, 0.33241,
For: Holidays,
Until: 07:00, 0.0463,
Until: 23:00, 1,
Until: 24:00, 0.33241,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}


WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,100,                       !- PERFECTLY CLEAR
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .99,                                           !- Solar transmittance at normal incidence
   .005,                                          !- Solar reflectance at normal incidence: front side
   .005,                                          !- Solar reflectance at normal incidence: back side
   .99,                                           !- Visible transmittance at normal incidence
   .005,                                          !- Visible reflectance at normal incidence: front side
   .005,                                          !- Visible reflectance at normal incidence: back side
   .99,                                           !- IR transmittance at normal incidence
   .005,                                          !- IR emissivity: front side
   .005,                                          !- IR emissivity: back side
   5,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_0.025,
   Rough,                                         !- Roughness
    .025,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork, Outer Leaf- thickness 0.1
Material, Brickwork Outer Leaf_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_0.0795,
   Rough,                                         !- Roughness
    .0795,                                        !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! External Rendering- thickness 0.025
Material, External Rendering_0.025,
   Rough,                                         !- Roughness
    .025,                                         !- Thickness {m}
   0.5,                                           !- Conductivity {w/m-K}
   1300,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1482
Material, MW Stone Wool (rolls)_0.1482,
   Rough,                                         !- Roughness
    .1482,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.005
Material, Timber Flooring_0.005,
   Rough,                                         !- Roughness
    .005,                                         !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_0.035,
   Rough,                                         !- Roughness
    .035,                                         !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_0.025,
   Rough,                                         !- Roughness
    .025,                                         !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.2423
Material, MW Stone Wool (rolls)_0.2423,
   Rough,                                         !- Roughness
    .2423,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_0.005,
   Rough,                                         !- Roughness
    .005,                                         !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance

! Asphalt- thickness 0.01
Material, Asphalt_0.01,
   Rough,                                         !- Roughness
    .01,                                          !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material, MW Glass Wool (rolls)_0.1445,
   Rough,                                         !- Roughness
    .1445,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, Plasterboard_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Special material to represent an R-value for the next construction
Material:NoMass, 1_RVAL_2,                        !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,
   Gypsum Plasterboard_0.025,                     !- .025m
   1_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_0.025;                     !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 2_RVAL_2,                        !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,
   Gypsum Plasterboard_0.025,                     !- .025m
   2_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_0.025;                     !- .025m

! Reference Wall, Medium weight
Construction, Reference Wall Medium weight,
   Brickwork Outer Leaf_0.1,                      !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
   Concrete Block (Medium)_0.1,                   !- .1m
   Gypsum Plastering_0.013;                       !- .013m

! <Previous reversed>
Construction, Reference Wall Medium weight_Rev,
   Gypsum Plastering_0.013,                       !- .013m
   Concrete Block (Medium)_0.1,                   !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
   Brickwork Outer Leaf_0.1;                      !- .1m

! Reference External floor, Medium weight
Construction, Reference External floor Medium weight,
   External Rendering_0.025,                      !- .025m
   MW Stone Wool (rolls)_0.1482,                  !- .1482m
   Timber Flooring_0.005;                         !- .005m

! <Previous reversed>
Construction, Reference External floor Medium weight_Rev,
   Timber Flooring_0.005,                         !- .005m
   MW Stone Wool (rolls)_0.1482,                  !- .1482m
   External Rendering_0.025;                      !- .025m

! 100mm concrete slab_Reversed
Construction, 100mm concrete slab_Reversed,
   Cast Concrete (Dense)_0.1;                     !- .1m

! <Previous reversed>
Construction, 100mm concrete slab_Reversed_Rev,
   Cast Concrete (Dense)_0.1;                     !- .1m

! Wooden door
Construction, Wooden door,
   Painted Oak_0.035;                             !- .035m

! <Previous reversed>
Construction, Wooden door_Rev,
   Painted Oak_0.035;                             !- .035m

! Reference Pitched roof, Medium weight
Construction, Reference Pitched roof Medium weight,
   Clay Tile (roofing)_0.025,                     !- .025m
   MW Stone Wool (rolls)_0.2423,                  !- .2423m
   Roofing Felt_0.005;                            !- .005m

! <Previous reversed>
Construction, Reference Pitched roof Medium weight_Rev,
   Roofing Felt_0.005,                            !- .005m
   MW Stone Wool (rolls)_0.2423,                  !- .2423m
   Clay Tile (roofing)_0.025;                     !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 13_RVAL_3,                       !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Reference Flat roof, Medium weight
Construction, Reference Flat roof Medium weight,
   Asphalt_0.01,                                  !- .01m
   MW Glass Wool (rolls)_0.1445,                  !- .1445m
   13_RVAL_3,                                     !- R-value
   Plasterboard_0.013;                            !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 14_RVAL_2,                       !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Reference Flat roof Medium weight_Rev,
   Plasterboard_0.013,                            !- .013m
   14_RVAL_2,                                     !- R-value
   MW Glass Wool (rolls)_0.1445,                  !- .1445m
   Asphalt_0.01;                                  !- .01m


Construction,1001,                                !- Reference Glazing - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,1002,                                !- Perfectly Clear - Material layer names follow:
   100;                                           !- PERFECTLY CLEAR

Construction,1003,                                !- Reference Roof - Material layer names follow:
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000;                                          !- Max Surface Temperature Limit
ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
    120,                                          !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Kitchen - Dining 101
Zone, Block1:KitchenDining101,                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .1187,                                        !- Zone volume
    .0396,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:KitchenDining101,        !- Name
      Block1:KitchenDining101,                    !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .0007779823128,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31011,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31011,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31011,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31011,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:KitchenDining101 General lighting,  !- Name
      Block1:KitchenDining101,                    !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      .594,                                       !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:KitchenDining101#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:KitchenDining101 Equipment 1,  !- Name
      Block1:KitchenDining101,                    !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      .0855,                                      !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:KitchenDining101#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:KitchenDining101 Infiltration,  !- Name
      Block1:KitchenDining101,                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000023,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:KitchenDining101 Nat Vent,  !- Name
      Block1:KitchenDining101,                    !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000396,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Kitchen - Dining 101, Partition - 0.652 m2 (Block 1, Laundry 104), Surface Area: 0.6519
   BuildingSurface:Detailed,                      !- Surface
      Block1:KitchenDining101_Partition_2_0_0,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:KitchenDining101,                    !- Zone Name
      Surface, Block1:Laundry104_Partition_7_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.7543963408,-7.4136961814, 10.61859973,   !- Vertex 1
       3.6236315099,-7.2401655801, 10.61859973,   !- Vertex 2
       3.6236315099,-7.2401655801, 13.61859973,   !- Vertex 3
       3.7543963408,-7.4136961814, 13.61859973;   !- Vertex 4

   ! Block 1, Kitchen - Dining 101, Partition - 0.652 m2 (Block 1, Laundry 104), Surface Area: 0.6519 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Laundry104_Partition_7_0_10000,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Surface, Block1:KitchenDining101_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.6236315099,-7.2401655801, 10.61859973,   !- Vertex 1
       3.7543963408,-7.4136961814, 10.61859973,   !- Vertex 2
       3.7543963408,-7.4136961814, 13.61859973,   !- Vertex 3
       3.6236315099,-7.2401655801, 13.61859973;   !- Vertex 4

   ! Block 1, Kitchen - Dining 101, Wall - 2.085 m2 - 56.7°, Surface Area: 1.847m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:KitchenDining101_Wall_3_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Block1:KitchenDining101,                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.6236315077,-7.2401655769, 10.61859973,   !- Vertex 1
       3.3466196954,-7.7901703103, 10.61859973,   !- Vertex 2
       3.3466196954,-7.7901703103, 13.61859973,   !- Vertex 3
       3.6236315077,-7.2401655769, 13.61859973;   !- Vertex 4

   ! Block 1, Kitchen - Dining 101, Wall - 0.271 m2 - 353.0°, Surface Area: 0.2439
   BuildingSurface:Detailed,                      !- Surface
      Block1:KitchenDining101_Partition_4_0_0,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:KitchenDining101,                    !- Zone Name
      Surface, KitchenDining101:Zone1_Partition_2_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.256590617,-7.788820389, 10.61859973,     !- Vertex 1
       3.256590617,-7.788820389, 13.31859972,     !- Vertex 2
       3.310960861,-7.8609706498, 13.31859972,    !- Vertex 3
       3.310960861,-7.8609706498, 10.61859973;    !- Vertex 4

   ! Block 1, Kitchen - Dining 101, Wall - 0.271 m2 - 353.0°, Surface Area: 0.2439 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      KitchenDining101:Zone1_Partition_2_0_10001, !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Surface, Block1:KitchenDining101_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.256590617,-7.788820389, 10.61859973,     !- Vertex 1
       3.310960861,-7.8609706498, 10.61859973,    !- Vertex 2
       3.310960861,-7.8609706498, 13.31859972,    !- Vertex 3
       3.256590617,-7.788820389, 13.31859972;     !- Vertex 4

   ! Block 1, Kitchen - Dining 101, Wall - 1.870 m2 - 263.0°, Surface Area: 1.870m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:KitchenDining101_Wall_5_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Block1:KitchenDining101,                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.2565906119,-7.7888203902, 10.61859973,   !- Vertex 1
       3.7543962763,-7.4136962563, 10.61859973,   !- Vertex 2
       3.7543962763,-7.4136962563, 13.61859973,   !- Vertex 3
       3.2565906119,-7.7888203902, 13.61859973;   !- Vertex 4


! Block 1 - Laundry 104
Zone, Block1:Laundry104,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    14.9237,                                      !- Zone volume
    4.9746,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Laundry104,              !- Name
      Block1:Laundry104,                          !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .0977310811428,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31018,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31018,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31018,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31018,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Laundry104 General lighting,    !- Name
      Block1:Laundry104,                          !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      74.619,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Laundry104#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:Laundry104 Equipment 1,  !- Name
      Block1:Laundry104,                          !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      10.7451,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:Laundry104#05;    !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:Laundry104 Infiltration,  !- Name
      Block1:Laundry104,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002902,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:Laundry104 Nat Vent,  !- Name
      Block1:Laundry104,                          !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049746,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Laundry 104, External floor - 4.975 m2, Surface Area: 4.975m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_ExtFloor_0_0_0,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.6387366586,-5.993741441, 10.6185997281,  !- Vertex 1
       3.80390832,-7.37638619, 10.6185997281,     !- Vertex 2
       2.5008311,-5.64714621, 10.6185997281,      !- Vertex 3
       4.3356616,-4.26450154, 10.6185997281;      !- Vertex 4

   ! Block 1, Laundry 104, Ceiling - 4.975 m2, Surface Area: 4.9746
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_Ceiling_1_0_0,            !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Surface, Bedroom202:Zone1_Floor_3_0_10002,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.80390832,-7.37638619, 13.6185997281,     !- Vertex 1
       5.63873666,-5.99374144, 13.6185997281,     !- Vertex 2
       4.3356616,-4.26450154, 13.6185997281,      !- Vertex 3
       2.5008311,-5.64714621, 13.6185997281;      !- Vertex 4

   ! Block 1, Laundry 104, Ceiling - 4.975 m2, Surface Area: 4.9746 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Floor_3_0_10002,           !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, Block1:Laundry104_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.63873666,-5.99374144, 13.6185997281,     !- Vertex 1
       3.80390832,-7.37638619, 13.6185997281,     !- Vertex 2
       2.5008311,-5.64714621, 13.6185997281,      !- Vertex 3
       4.3356616,-4.26450154, 13.6185997281;      !- Vertex 4

   ! Block 1, Laundry 104, Wall - 6.892 m2 - 263.0°, Surface Area: 6.892m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_Wall_2_0_0,               !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.8039083161,-7.3763861926, 10.61859973,   !- Vertex 1
       5.6387363975,-5.9937416302, 10.61859973,   !- Vertex 2
       5.6387363975,-5.9937416302, 13.61859973,   !- Vertex 3
       3.8039083161,-7.3763861926, 13.61859973;   !- Vertex 4

   ! Block 1, Laundry 104, Partition - 6.496 m2 (Entry Hall 201, Zone 1), Surface Area: 6.4957
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_Partition_3_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Surface, EntryHall201:Zone1_Partition_4_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.6387366565,-5.9937414382, 10.61859973,   !- Vertex 1
       4.3356615957,-4.264501535, 10.61859973,    !- Vertex 2
       4.3356615957,-4.264501535, 13.61859973,    !- Vertex 3
       5.6387366565,-5.9937414382, 13.61859973;   !- Vertex 4

   ! Block 1, Laundry 104, Partition - 6.496 m2 (Entry Hall 201, Zone 1), Surface Area: 6.4957 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      EntryHall201:Zone1_Partition_4_0_10003,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Block1:Laundry104_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.3356615957,-4.264501535, 10.61859973,    !- Vertex 1
       5.6387366565,-5.9937414382, 10.61859973,   !- Vertex 2
       5.6387366565,-5.9937414382, 13.61859973,   !- Vertex 3
       4.3356615957,-4.264501535, 13.61859973;    !- Vertex 4

   ! Block 1, Laundry 104, Partition - 5.136 m2 (Block 1, Bath 103), Surface Area: 3.4673
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_Partition_4_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Surface, Block1:Bath103_Partition_2_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.3356615971,-4.2645015358, 10.61859973,   !- Vertex 1
       2.9684651717,-5.2947584778, 10.61859973,   !- Vertex 2
       2.9684651717,-5.2947584778, 13.61859973,   !- Vertex 3
       4.3356615971,-4.2645015358, 13.61859973;   !- Vertex 4

   ! Block 1, Laundry 104, Partition - 5.136 m2 (Block 1, Bath 103), Surface Area: 3.4673 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Bath103_Partition_2_0_10004,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Block1:Bath103,                             !- Zone Name
      Surface, Block1:Laundry104_Partition_4_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.9684651717,-5.2947584778, 10.61859973,   !- Vertex 1
       4.3356615971,-4.2645015358, 10.61859973,   !- Vertex 2
       4.3356615971,-4.2645015358, 13.61859973,   !- Vertex 3
       2.9684651717,-5.2947584778, 13.61859973;   !- Vertex 4

      ! Door, 1.668m2
      FenestrationSurface:Detailed, Block1:Laundry104_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         Block1:Laundry104_Partition_4_0_0,       !- Base surface
         Block1:Bath103_Partition_2_0_0_0_0_0_Door_10006,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.2062764955,-4.3620002541, 10.62059973,!- Vertex 1
          3.570569083,-4.8410403998, 10.62059973, !- Vertex 2
          3.570569083,-4.8410403998, 12.71659973, !- Vertex 3
          4.2062764955,-4.3620002541, 12.71659973;!- Vertex 4

      ! Door, 1.668m2
      FenestrationSurface:Detailed, Block1:Bath103_Partition_2_0_0_0_0_0_Door_10006,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Block1:Bath103_Partition_2_0_10004,      !- Base surface
         Block1:Laundry104_Partition_4_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.570569083,-4.8410403998, 10.62059973, !- Vertex 1
          4.2062764955,-4.3620002541, 10.62059973,!- Vertex 2
          4.2062764955,-4.3620002541, 12.71659973,!- Vertex 3
          3.570569083,-4.8410403998, 12.71659973; !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Block1:Laundry104_1,                     !- Name
         Block1:Laundry104,                       !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          6.67359751487999E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Block1:Bath103,                          !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Block1:Laundry104_2,                     !- Name
         Block1:Bath103,                          !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          6.67359751487999E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Block1:Laundry104,                       !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Block 1, Laundry 104, Partition - 1.757 m2 (Block 1, Mech 102), Surface Area: 1.7566
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_Partition_5_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Surface, Block1:Mech102_Partition_2_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.9684651717,-5.2947584778, 10.61859973,   !- Vertex 1
       2.5008310975,-5.6471462125, 10.61859973,   !- Vertex 2
       2.5008310975,-5.6471462125, 13.61859973,   !- Vertex 3
       2.9684651717,-5.2947584778, 13.61859973;   !- Vertex 4

   ! Block 1, Laundry 104, Partition - 1.757 m2 (Block 1, Mech 102), Surface Area: 1.7566 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Mech102_Partition_2_0_10006,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Surface, Block1:Laundry104_Partition_5_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.5008310975,-5.6471462125, 10.61859973,   !- Vertex 1
       2.9684651717,-5.2947584778, 10.61859973,   !- Vertex 2
       2.9684651717,-5.2947584778, 13.61859973,   !- Vertex 3
       2.5008310975,-5.6471462125, 13.61859973;   !- Vertex 4

   ! Block 1, Laundry 104, Wall - 4.866 m2 - 353.0°, Surface Area: 3.3022
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_Partition_6_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Surface, KitchenDining101:Zone1_Partition_22_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.5008310945,-5.6471462131, 11.58288543,   !- Vertex 1
       3.47704289,-6.9426215991, 11.58288543,     !- Vertex 2
       3.47704289,-6.9426215991, 13.61859973,     !- Vertex 3
       2.5008310945,-5.6471462131, 13.61859973;   !- Vertex 4

   ! Block 1, Laundry 104, Wall - 4.866 m2 - 353.0°, Surface Area: 3.3022 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      KitchenDining101:Zone1_Partition_22_0_10007,!- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Surface, Block1:Laundry104_Partition_6_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.47704289,-6.9426215991, 11.58288543,     !- Vertex 1
       2.5008310945,-5.6471462131, 11.58288543,   !- Vertex 2
       2.5008310945,-5.6471462131, 13.61859973,   !- Vertex 3
       3.47704289,-6.9426215991, 13.61859973;     !- Vertex 4

   ! Block 1, Laundry 104, Wall - 4.866 m2 - 353.0°, Surface Area: 1.564m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Laundry104_Wall_6_1_0,               !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Block1:Laundry104,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.5008310945,-5.6471462131, 10.61859973,   !- Vertex 1
       3.47704289,-6.9426215991, 10.61859973,     !- Vertex 2
       3.47704289,-6.9426215991, 11.58288543,     !- Vertex 3
       2.5008310945,-5.6471462131, 11.58288543;   !- Vertex 4


! Block 1 - Bath 103
Zone, Block1:Bath103,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    10.1819,                                      !- Zone volume
    3.394,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Bath103,                 !- Name
      Block1:Bath103,                             !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .066678585092,                             !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31027,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31027,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31027,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31027,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Bath103 General lighting,       !- Name
      Block1:Bath103,                             !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      50.91,                                      !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Bath103#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:Bath103 Equipment 1, !- Name
      Block1:Bath103,                             !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      7.331,                                      !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:Bath103#05;       !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:Bath103 Infiltration,  !- Name
      Block1:Bath103,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00198,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:Bath103 Nat Vent,  !- Name
      Block1:Bath103,                             !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .03394,                                     !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Bath 103, External floor - 3.394 m2, Surface Area: 3.394m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Bath103_ExtFloor_0_0_0,              !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Block1:Bath103,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3356616,-4.26450154, 10.6185997281,      !- Vertex 1
       2.96846517,-5.29475848, 10.6185997281,     !- Vertex 2
       1.77534125,-3.71141327, 10.6185997281,     !- Vertex 3
       3.14252985,-2.68116142, 10.6185997281;     !- Vertex 4

   ! Block 1, Bath 103, Ceiling - 3.394 m2, Surface Area: 3.394
   BuildingSurface:Detailed,                      !- Surface
      Block1:Bath103_Ceiling_1_0_0,               !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      Block1:Bath103,                             !- Zone Name
      Surface, Bedroom202:Zone1_Floor_3_0_10008,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.96846517,-5.29475848, 13.6185997281,     !- Vertex 1
       4.3356616,-4.26450154, 13.6185997281,      !- Vertex 2
       3.14253054,-2.68116233, 13.6185997281,     !- Vertex 3
       1.77534155,-3.71141367, 13.6185997281;     !- Vertex 4

   ! Block 1, Bath 103, Ceiling - 3.394 m2, Surface Area: 3.394 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Floor_3_0_10008,           !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, Block1:Bath103_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.3356616,-4.26450154, 13.6185997281,      !- Vertex 1
       2.96846517,-5.29475848, 13.6185997281,     !- Vertex 2
       1.77534155,-3.71141367, 13.6185997281,     !- Vertex 3
       3.14253054,-2.68116233, 13.6185997281;     !- Vertex 4

   ! Block 1, Bath 103, Partition - 5.948 m2 (Entry Hall 201, Zone 1), Surface Area: 5.9477
   BuildingSurface:Detailed,                      !- Surface
      Block1:Bath103_Partition_3_0_0,             !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Bath103,                             !- Zone Name
      Surface, EntryHall201:Zone1_Partition_4_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.3356615957,-4.264501535, 10.61859973,    !- Vertex 1
       3.1425305386,-2.6811623278, 10.61859973,   !- Vertex 2
       3.1425305386,-2.6811623278, 13.61859973,   !- Vertex 3
       4.3356615957,-4.264501535, 13.61859973;    !- Vertex 4

   ! Block 1, Bath 103, Partition - 5.948 m2 (Entry Hall 201, Zone 1), Surface Area: 5.9477 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      EntryHall201:Zone1_Partition_4_0_10009,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Block1:Bath103_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.1425305386,-2.6811623278, 10.61859973,   !- Vertex 1
       4.3356615957,-4.264501535, 10.61859973,    !- Vertex 2
       4.3356615957,-4.264501535, 13.61859973,    !- Vertex 3
       3.1425305386,-2.6811623278, 13.61859973;   !- Vertex 4

   ! Block 1, Bath 103, Partition - 5.136 m2 (Entry Hall 201, Zone 1), Surface Area: 3.4673
   BuildingSurface:Detailed,                      !- Surface
      Block1:Bath103_Partition_4_0_0,             !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Bath103,                             !- Zone Name
      Surface, EntryHall201:Zone1_Partition_11_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.1425257707,-2.6811644939, 10.61859973,   !- Vertex 1
       1.7753412491,-3.711413272, 10.61859973,    !- Vertex 2
       1.7753412491,-3.711413272, 13.61859973,    !- Vertex 3
       3.1425271283,-2.6811634708, 13.61859973;   !- Vertex 4

   ! Block 1, Bath 103, Partition - 5.136 m2 (Entry Hall 201, Zone 1), Surface Area: 3.4673 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      EntryHall201:Zone1_Partition_11_0_10010,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Block1:Bath103_Partition_4_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.7753412491,-3.711413272, 10.61859973,    !- Vertex 1
       3.1425257707,-2.6811644939, 10.61859973,   !- Vertex 2
       3.1425271283,-2.6811634708, 13.61859973,   !- Vertex 3
       1.7753412491,-3.711413272, 13.61859973;    !- Vertex 4

      ! Door, 1.668m2
      FenestrationSurface:Detailed, Block1:Bath103_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         Block1:Bath103_Partition_4_0_0,          !- Base surface
         EntryHall201:Zone1_Partition_11_0_0_0_0_0_Door_10012,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.0131522221,-2.7786545826, 10.62059973,!- Vertex 1
          2.3774386167,-3.25769977, 10.62059973,  !- Vertex 2
          2.3774386167,-3.25769977, 12.71659973,  !- Vertex 3
          3.0131522221,-2.7786545826, 12.71659973;!- Vertex 4

      ! Door, 1.668m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Partition_11_0_0_0_0_0_Door_10012,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         EntryHall201:Zone1_Partition_11_0_10010, !- Base surface
         Block1:Bath103_Partition_4_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.3774386167,-3.25769977, 10.62059973,  !- Vertex 1
          3.0131522221,-2.7786545826, 10.62059973,!- Vertex 2
          3.0131522221,-2.7786545826, 12.71659973,!- Vertex 3
          2.3774386167,-3.25769977, 12.71659973;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Block1:Bath103_3,                        !- Name
         Block1:Bath103,                          !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          6.67366441920001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall201:Zone1,                      !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Block1:Bath103_4,                        !- Name
         EntryHall201:Zone1,                      !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          6.67366441920001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Block1:Bath103,                          !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Block 1, Bath 103, Partition - 5.948 m2 (Block 1, Mech 102), Surface Area: 5.6914
   BuildingSurface:Detailed,                      !- Surface
      Block1:Bath103_Partition_5_0_0,             !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Bath103,                             !- Zone Name
      Surface, Block1:Mech102_Partition_3_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.7887040505,-3.7291464894, 10.61859973,   !- Vertex 1
       2.9304124322,-5.2442602661, 10.61859973,   !- Vertex 2
       2.9304124322,-5.2442602661, 13.61859973,   !- Vertex 3
       1.7887040505,-3.7291464894, 13.61859973;   !- Vertex 4

   ! Block 1, Bath 103, Partition - 5.948 m2 (Block 1, Mech 102), Surface Area: 5.6914 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Mech102_Partition_3_0_10012,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Surface, Block1:Bath103_Partition_5_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.9304124322,-5.2442602661, 10.61859973,   !- Vertex 1
       1.7887040505,-3.7291464894, 10.61859973,   !- Vertex 2
       1.7887040505,-3.7291464894, 13.61859973,   !- Vertex 3
       2.9304124322,-5.2442602661, 13.61859973;   !- Vertex 4


! Block 1 - Mech 102
Zone, Block1:Mech102,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    7.5643,                                       !- Zone volume
    2.5214,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Mech102,                 !- Name
      Block1:Mech102,                             !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .0495354697852,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31034,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31034,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31034,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31034,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Mech102 General lighting,       !- Name
      Block1:Mech102,                             !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      37.821,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Mech102#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:Mech102 Equipment 1, !- Name
      Block1:Mech102,                             !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      5.4462,                                     !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:Mech102#05;       !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:Mech102 Infiltration,  !- Name
      Block1:Mech102,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001471,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:Mech102 Nat Vent,  !- Name
      Block1:Mech102,                             !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .025214,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Mech 102, External floor - 2.521 m2, Surface Area: 2.521m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_ExtFloor_0_0_0,              !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.9304124257,-5.2442602632, 10.6185997281, !- Vertex 1
       1.8689575514,-6.0441243089, 10.6185997281, !- Vertex 2
       .72724198,-4.52901657, 10.6185997281,      !- Vertex 3
       1.78870405,-3.72914649, 10.6185997281;     !- Vertex 4

   ! Block 1, Mech 102, Ceiling - 2.521 m2, Surface Area: 2.5214
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_Ceiling_1_0_0,               !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Surface, Bedroom202:Zone1_Floor_3_0_10013,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.86895971,-6.04412268, 13.6185997281,     !- Vertex 1
       2.93041243,-5.24426026, 13.6185997281,     !- Vertex 2
       1.78870405,-3.72914649, 13.6185997281,     !- Vertex 3
       .72724344,-4.52901547, 13.6185997281;      !- Vertex 4

   ! Block 1, Mech 102, Ceiling - 2.521 m2, Surface Area: 2.5214 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Floor_3_0_10013,           !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, Block1:Mech102_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.93041243,-5.24426026, 13.6185997281,     !- Vertex 1
       1.86895971,-6.04412268, 13.6185997281,     !- Vertex 2
       .72724344,-4.52901547, 13.6185997281,      !- Vertex 3
       1.78870405,-3.72914649, 13.6185997281;     !- Vertex 4

   ! Block 1, Mech 102, Wall - 3.987 m2 - 83.0°, Surface Area: 3.6843
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_Partition_4_0_0,             !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Surface, EntryHall201:Zone1_Partition_11_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.78870405,-3.7291464841, 10.61859973,     !- Vertex 1
       .8079025998,-4.468234354, 10.61859973,     !- Vertex 2
       .8079025998,-4.468234354, 13.61859973,     !- Vertex 3
       1.78870405,-3.7291464841, 13.61859973;     !- Vertex 4

   ! Block 1, Mech 102, Wall - 3.987 m2 - 83.0°, Surface Area: 3.6843 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      EntryHall201:Zone1_Partition_11_0_10014,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Block1:Mech102_Partition_4_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .8079025998,-4.468234354, 10.61859973,     !- Vertex 1
       1.78870405,-3.7291464841, 10.61859973,     !- Vertex 2
       1.78870405,-3.7291464841, 13.61859973,     !- Vertex 3
       .8079025998,-4.468234354, 13.61859973;     !- Vertex 4

   ! Block 1, Mech 102, Wall - 3.987 m2 - 83.0°, Surface Area: 0.303m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_Wall_4_1_0,                  !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .8079025998,-4.468234354, 10.61859973,     !- Vertex 1
       .7272419848,-4.5290165664, 10.61859973,    !- Vertex 2
       .7272419848,-4.5290165664, 13.61859973,    !- Vertex 3
       .8079025998,-4.468234354, 13.61859973;     !- Vertex 4

   ! Block 1, Mech 102, Partition - 5.691 m2 (Kitchen - Dining 101, Zone 1), Surface Area: 2.015
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_Partition_5_0_0,             !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Surface, KitchenDining101:Zone1_Partition_2_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .7272419742,-4.5290165712, 10.61859973,    !- Vertex 1
       1.8689575472,-6.0441243029, 10.61859973,   !- Vertex 2
       1.8689575472,-6.0441243029, 13.61859972,   !- Vertex 3
       .7272419742,-4.5290165712, 13.61859972;    !- Vertex 4

   ! Block 1, Mech 102, Partition - 5.691 m2 (Kitchen - Dining 101, Zone 1), Surface Area: 2.015 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      KitchenDining101:Zone1_Partition_2_0_10015, !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Surface, Block1:Mech102_Partition_5_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.8689575472,-6.0441243029, 10.61859973,   !- Vertex 1
       .7272419742,-4.5290165712, 10.61859973,    !- Vertex 2
       .7272419742,-4.5290165712, 13.61859972,    !- Vertex 3
       1.8689575472,-6.0441243029, 13.61859972;   !- Vertex 4

      ! Door, 3.676m2
      FenestrationSurface:Detailed, Block1:Mech102_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         Block1:Mech102_Partition_5_0_0,          !- Base surface
         KitchenDining101:Zone1_Partition_2_0_0_2_0_2_Door_10017,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .7939206958,-4.617502223, 10.62059973,  !- Vertex 1
          1.8326537058,-5.9959474783, 10.62059973,!- Vertex 2
          1.8326537058,-5.9959474783, 12.75059973,!- Vertex 3
          .7939206958,-4.617502223, 12.75059973;  !- Vertex 4

      ! Door, 3.676m2
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Partition_2_0_0_2_0_2_Door_10017,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         KitchenDining101:Zone1_Partition_2_0_10015,  !- Base surface
         Block1:Mech102_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.8326537058,-5.9959474783, 10.62059973,!- Vertex 1
          .7939206958,-4.617502223, 10.62059973,  !- Vertex 2
          .7939206958,-4.617502223, 12.75059973,  !- Vertex 3
          1.8326537058,-5.9959474783, 12.75059973;!- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Block1:Mech102_5,                        !- Name
         Block1:Mech102,                          !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .147055239192,                          !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         KitchenDining101:Zone1,                  !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Block1:Mech102_6,                        !- Name
         KitchenDining101:Zone1,                  !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .147055239192,                          !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Block1:Mech102,                          !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Block 1, Mech 102, Wall - 2.045 m2 - 263.0°, Surface Area: 1.1818
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_Partition_6_0_0,             !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Surface, KitchenDining101:Zone1_Partition_21_0_10017,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.9496215243,-5.9833396098, 11.58288543,   !- Vertex 1
       2.4132661033,-5.6339581769, 11.58288543,   !- Vertex 2
       2.4132661033,-5.6339581769, 13.61859973,   !- Vertex 3
       1.9496215243,-5.9833396098, 13.61859973;   !- Vertex 4

   ! Block 1, Mech 102, Wall - 2.045 m2 - 263.0°, Surface Area: 1.1818 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      KitchenDining101:Zone1_Partition_21_0_10017,!- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Surface, Block1:Mech102_Partition_6_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.4132661033,-5.6339581769, 11.58288543,   !- Vertex 1
       1.9496215243,-5.9833396098, 11.58288543,   !- Vertex 2
       1.9496215243,-5.9833396098, 13.61859973,   !- Vertex 3
       2.4132661033,-5.6339581769, 13.61859973;   !- Vertex 4

   ! Block 1, Mech 102, Wall - 2.045 m2 - 263.0°, Surface Area: 0.560m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_Wall_6_1_0,                  !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.9496215243,-5.9833396098, 10.61859973,   !- Vertex 1
       2.4132661033,-5.6339581769, 10.61859973,   !- Vertex 2
       2.4132661033,-5.6339581769, 11.58288543,   !- Vertex 3
       1.9496215243,-5.9833396098, 11.58288543;   !- Vertex 4

   ! Block 1, Mech 102, Wall - 2.045 m2 - 263.0°, Surface Area: 0.303m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Mech102_Wall_6_1_1,                  !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Block1:Mech102,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.8689575481,-6.0441243075, 10.61859973,   !- Vertex 1
       1.9496215243,-5.9833396098, 10.61859973,   !- Vertex 2
       1.9496215243,-5.9833396098, 13.61859973,   !- Vertex 3
       1.8689575481,-6.0441243075, 13.61859973;   !- Vertex 4


! Entry Hall 201 - Zone 1
Zone, EntryHall201:Zone1,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    300.1001,                                     !- Zone volume
    106.7432,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People EntryHall201:Zone1,             !- Name
      EntryHall201:Zone1,                         !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       2.0970788285776,                           !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31080,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31080,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31080,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31080,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, EntryHall201:Zone1 General lighting,   !- Name
      EntryHall201:Zone1,                         !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      1601.148,                                   !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#EntryHall201:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, EntryHall201:Zone1 Equipment 1,  !- Name
      EntryHall201:Zone1,                         !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      230.5653,                                   !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#EntryHall201:Zone1#05;   !- End-use category

   ZoneInfiltration:DesignFlowRate, EntryHall201:Zone1 Infiltration,  !- Name
      EntryHall201:Zone1,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .058353,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, EntryHall201:Zone1 Nat Vent,  !- Name
      EntryHall201:Zone1,                         !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      1.000334,                                   !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Entry Hall 201, Zone 1, External floor - 16.845 m2, Surface Area: 9.954m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_ExtFloor_0_0_0,          !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.6345185369,-3.8862923291, 10.6185997281, !- Vertex 1
       5.5808805436,-5.4338223308, 10.6185997281, !- Vertex 2
       3.2512805407,-2.3423223295, 10.6185997281, !- Vertex 3
       5.3049098483,-.7947974205, 10.6185997281;  !- Vertex 4

   ! Entry Hall 201, Zone 1, External floor - 16.845 m2, Surface Area: 6.891m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_ExtFloor_0_0_1,          !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.3049098483,-.7947974205, 10.6185997281,  !- Vertex 1
       .56576054,-4.36601233, 10.6185997281,      !- Vertex 2
      -.1331294597,-3.4385623239, 10.6185997281,  !- Vertex 3
       4.6060305433, .1326466708, 10.6185997281;  !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 12.994 m2 - 173.0°, Surface Area: 8.599m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_1_0_0,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.4095418937,-3.0912435751, 13.5155297246, !- Vertex 1
       5.6577090976,-.7664854196, 13.5155297246,  !- Vertex 2
       5.6577128338,-.7664826042, 16.4694737246,  !- Vertex 3
       7.4095456299,-3.0912407596, 16.4694737246; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 12.994 m2 - 173.0°, Surface Area: 4.395m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_1_0_1,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.2270634562,-4.1761223978, 16.4694737246, !- Vertex 1
       5.0737702956, .0084344889, 16.4694737246,  !- Vertex 2
       5.4241395254,-.4565180949, 17.4541217245,  !- Vertex 3
       7.6431205987,-3.4012022898, 17.4541217245; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 11.422 m2 - 173.0°, Surface Area: 0.058m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_2_0_0,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       8.1831038228,-4.1177958876, 12.7335997246, !- Vertex 1
       8.1831045627,-4.1177953301, 13.3185997246, !- Vertex 2
       8.3023982836,-4.2761032753, 13.3185997246; !- Vertex 3

   ! Entry Hall 201, Zone 1, Wall - 11.422 m2 - 173.0°, Surface Area: 11.364m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_2_0_1,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.1831011098,-4.1177979321, 10.5885997246, !- Vertex 1
       5.6779729084,-.7933840786, 10.5885997246,  !- Vertex 2
       5.6779763614,-.7933814766, 13.3185997246,  !- Vertex 3
       8.1831045627,-4.1177953301, 13.3185997246; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 37.056 m2 - 173.0°, Surface Area: 37.056m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_3_0_0,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.5608537432,-13.9083930119, 10.0685997244,  !- Vertex 1
       8.3390700733,-4.3247756956, 10.0685997244, !- Vertex 2
       8.3390730187,-4.324773476, 13.1565997344,  !- Vertex 3
       15.5608566826,-13.9083907843, 13.1565997344;  !- Vertex 4

      ! Window, 12.254m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_3_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.7313381389,-11.480546003, 10.6585997344,  !- Vertex 1
          10.168586767,-6.7526218084, 10.6585997344,  !- Vertex 2
          10.1685887414,-6.7526203205, 12.7285997344,  !- Vertex 3
          13.7313401133,-11.4805445151, 12.7285997344;  !- Vertex 4

      ! Window, 2.757m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_3_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_3_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.7301339851,-11.4789491267, 10.1105997344,  !- Vertex 1
          10.1697898754,-6.7542194725, 10.1105997344,  !- Vertex 2
          10.1697903199,-6.7542191375, 10.5765997344,  !- Vertex 3
          13.7301344295,-11.4789487917, 10.5765997344;  !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 31.272 m2 - 353.0°, Surface Area: 0.9486
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Partition_4_2_0,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Bedroom202:Zone1_Partition_0_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       4.1926975889,-4.0747845517, 17.1664357317, !- Vertex 1
       4.7719461787,-4.8434731005, 18.1519457314, !- Vertex 2
       3.613448682,-3.3060937264, 18.15194573;    !- Vertex 3

   ! Entry Hall 201, Zone 1, Wall - 31.272 m2 - 353.0°, Surface Area: 0.9486 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_0_0_10018,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall201:Zone1_Partition_4_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       4.1926975889,-4.0747845517, 17.1664357317, !- Vertex 1
       3.613448682,-3.3060937264, 18.15194573,    !- Vertex 2
       4.7719461787,-4.8434731005, 18.1519457314; !- Vertex 3

   ! Entry Hall 201, Zone 1, Wall - 31.272 m2 - 353.0°, Surface Area: 3.7213
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Partition_4_2_1,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Bedroom202:Zone1_Partition_0_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       3.7292987173,-3.4598337129, 16.3780277323, !- Vertex 1
       5.875372236,-6.3077718157, 16.3780277302,  !- Vertex 2
       5.8753723901,-6.3077716996, 16.7185997218, !- Vertex 3
       4.9787101682,-5.1178584088, 18.1519457316, !- Vertex 4
       4.7719461787,-4.8434731005, 18.1519457314; !- Vertex 5

   ! Entry Hall 201, Zone 1, Wall - 31.272 m2 - 353.0°, Surface Area: 3.7213 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_0_0_10019,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall201:Zone1_Partition_4_2_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       5.875372236,-6.3077718157, 16.3780277302,  !- Vertex 1
       3.7292987173,-3.4598337129, 16.3780277323, !- Vertex 2
       4.7719461787,-4.8434731005, 18.1519457314, !- Vertex 3
       4.9787101682,-5.1178584088, 18.1519457316, !- Vertex 4
       5.8753723901,-6.3077716996, 16.7185997218; !- Vertex 5

   ! Entry Hall 201, Zone 1, Wall - 31.272 m2 - 353.0°, Surface Area: 12.8617
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Partition_4_2_2,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Bedroom202:Zone1_Partition_0_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.0703122673,-2.5853310323, 13.6185997323, !- Vertex 1
       5.8753709852,-6.3077727537, 13.6185997323, !- Vertex 2
       5.8753722338,-6.3077718128, 16.3780277323, !- Vertex 3
       3.0703135159,-2.5853300914, 16.3780277323; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 31.272 m2 - 353.0°, Surface Area: 12.8617 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_0_0_10020,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall201:Zone1_Partition_4_2_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.8753709852,-6.3077727537, 13.6185997323, !- Vertex 1
       3.0703122673,-2.5853310323, 13.6185997323, !- Vertex 2
       3.0703135159,-2.5853300914, 16.3780277323, !- Vertex 3
       5.8753722338,-6.3077718128, 16.3780277323; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 31.272 m2 - 353.0°, Surface Area: 0.420m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_4_3_0,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8145823404,-6.227106255, 10.6185997323,  !- Vertex 1
       5.8988368566,-6.3389158668, 10.6185997323, !- Vertex 2
       5.898838214,-6.3389148439, 13.6185997323,  !- Vertex 3
       5.8145836978,-6.2271052321, 13.6185997323; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 0.115 m2 - 46° Slope 83.0°, Surface Area: 0.115m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_5_0_0,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.6204900103, .1115073758, 17.0513685802,  !- Vertex 1
       4.4615710773,-.0082420391, 17.0513668795,  !- Vertex 2
       4.7017800101,-.3270006247, 17.4662545805,  !- Vertex 3
       4.8606910718,-.2072530437, 17.4662528797;  !- Vertex 4

   ! Entry Hall 201, Zone 1, External roof - 44° Slope 6.491 m2, Surface Area: 1.330m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Roof_6_0_0,              !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.6835574754,-4.9452035961, 16.718599318,  !- Vertex 1
       8.3998572486,-4.4054319507, 16.7185992353, !- Vertex 2
       7.7566217101,-3.5518312213, 17.7468342978, !- Vertex 3
       7.0403130714,-4.0916043617, 17.7468383646; !- Vertex 4

   ! Entry Hall 201, Zone 1, External roof - 44° Slope 6.491 m2, Surface Area: 5.161m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Roof_6_0_1,              !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8753722683,-6.3077715336, 16.7185995265, !- Vertex 1
       7.6835574754,-4.9452035961, 16.718599318,  !- Vertex 2
       6.6949215147,-3.6332622969, 18.2989536768, !- Vertex 3
       4.8867499304,-4.9958215268, 18.2989526883; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 8.471 m2 - 83.0°, Surface Area: 8.471m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_7_0_0,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.0405005404,-1.4318023321, 10.61859973,   !- Vertex 1
      -.2144694562,-3.1310523296, 10.61859973,    !- Vertex 2
      -.2144694562,-3.1310523296, 13.61859973,    !- Vertex 3
       2.0405005404,-1.4318023321, 13.61859973;   !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 0.502 m2 - 83.0°, Surface Area: 0.502m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_8_0_0,              !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.0441391254,-1.4290604484, 13.70683473,   !- Vertex 1
       1.8852280922,-1.5488090806, 13.70683473,   !- Vertex 2
       1.8852280922,-1.5488090806, 16.23036473,   !- Vertex 3
       2.0441391254,-1.4290604484, 16.23036473;   !- Vertex 4

   ! Entry Hall 201, Zone 1, External floor - 9.873 m2, Surface Area: 6.796m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_ExtFloor_9_0_0,          !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.146346537,-5.2235523275, 13.6185997281,  !- Vertex 1
       6.0410655383,-6.0564423295, 13.6185997281, !- Vertex 2
       3.2455405403,-2.3466523298, 13.6185997281, !- Vertex 3
       4.4771378937,-1.4185814509, 13.6185997281; !- Vertex 4

   ! Entry Hall 201, Zone 1, External floor - 9.873 m2, Surface Area: 3.077m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_ExtFloor_9_0_1,          !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.4771378937,-1.4185814509, 13.6185997281, !- Vertex 1
       1.98236054,-3.29852233, 13.6185997281,     !- Vertex 2
       2.0729605386,-1.7761523299, 13.6185997281, !- Vertex 3
       3.8098305426,-.467331333, 13.6185997281;   !- Vertex 4

   ! Entry Hall 201, Zone 1, External floor - 3.821 m2, Surface Area: 3.821m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_ExtFloor_10_0_0,         !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.96413054,-3.41889233, 13.6185997281,     !- Vertex 1
       .61253054,-4.43739233, 13.6185997281,      !- Vertex 2
      -.31485946,-3.20670233, 13.6185997281,      !- Vertex 3
       2.29389054,-1.24086233, 13.6185997281;     !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 16.819 m2 - 83.0°, Surface Area: 4.491m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_12_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4186819029,-.4571311456, 10.61959973,    !- Vertex 1
       2.2223191759,-1.3586505202, 10.61959973,   !- Vertex 2
       2.2223191759,-1.3586505202, 13.61759973,   !- Vertex 3
       3.4186819029,-.4571311456, 13.61759973;    !- Vertex 4

      ! Window, 4.129m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_12_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.3859377864,-.4818054811, 10.66059973, !- Vertex 1
          2.2550632924,-1.3339761846, 10.66059973,!- Vertex 2
          2.2550632924,-1.3339761846, 13.57659973,!- Vertex 3
          3.3859377864,-.4818054811, 13.57659973; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 16.819 m2 - 83.0°, Surface Area: 4.210m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_12_0_1,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.6166350436, .4455866856, 10.61959973,    !- Vertex 1
       3.4202791769,-.4559275194, 10.61959973,    !- Vertex 2
       3.4202791769,-.4559275194, 13.242818954,   !- Vertex 3
       4.6166350436, .4455866856, 13.617318953;   !- Vertex 4

      ! Window, 1.953m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_12_0_1_0_1_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_12_0_1,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          3.4218764508,-.4547238933, 10.6248401599,  !- Vertex 1
          3.4218764508,-.4547238933, 13.241257404,!- Vertex 2
          4.6143465562, .4438621955, 13.6145410297;  !- Vertex 3

      ! Window, 2.233m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_12_0_1_1_1_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_12_0_1,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          4.6150377696, .4443830595, 10.62159973, !- Vertex 1
          3.4223693712,-.454352453, 10.62159973,  !- Vertex 2
          4.6150377696, .4443830595, 13.6117977501;  !- Vertex 3

   ! Entry Hall 201, Zone 1, Wall - 16.819 m2 - 83.0°, Surface Area: 4.042m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_12_0_2,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4186819029,-.4571311456, 13.61959973,    !- Vertex 1
       2.2223191759,-1.3586505202, 13.61959973,   !- Vertex 2
       2.2223191759,-1.3586505202, 16.31759973,   !- Vertex 3
       3.4186819029,-.4571311456, 16.31759973;    !- Vertex 4

      ! Window, 3.704m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_12_0_2_0_2_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_12_0_2,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.3859377864,-.4818054811, 13.66059973, !- Vertex 1
          2.2550632924,-1.3339761846, 13.66059973,!- Vertex 2
          2.2550632924,-1.3339761846, 16.27659973,!- Vertex 3
          3.3859377864,-.4818054811, 16.27659973; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 16.819 m2 - 83.0°, Surface Area: 4.042m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_12_0_3,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.6166350436, .4455866856, 13.61959973,    !- Vertex 1
       3.4202791769,-.4559275194, 13.61959973,    !- Vertex 2
       3.4202791769,-.4559275194, 16.31759973,    !- Vertex 3
       4.6166350436, .4455866856, 16.31759973;    !- Vertex 4

      ! Window, 3.704m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_12_0_3_0_3_3_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_12_0_3,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.5838909271, .42091235, 13.66059973,   !- Vertex 1
          3.4530232933,-.4312531839, 13.66059973, !- Vertex 2
          3.4530232933,-.4312531839, 16.27659973, !- Vertex 3
          4.5838909271, .42091235, 16.27659973;   !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 0.113 m2 - 263.0°, Surface Area: 0.113m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_14_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       7.2068105385,-5.3044523335, 13.19859973,   !- Vertex 1
       8.1602835452,-4.5859623285, 13.38859973,   !- Vertex 2
       7.2068105385,-5.3044523335, 13.38859973;   !- Vertex 3

   ! Entry Hall 201, Zone 1, Partition - 3.268 m2 (Bedroom 202, Zone 1), Surface Area: 1.605
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Partition_15_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Surface, Bedroom202:Zone1_Partition_5_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.9896518256,-2.6461140401, 13.6185997283, !- Vertex 1
       2.0464962917,-3.3568167022, 13.6185997283, !- Vertex 2
       2.0464979183,-3.3568188608, 16.3855727283, !- Vertex 3
       2.9896534522,-2.6461161987, 16.3855727283; !- Vertex 4

   ! Entry Hall 201, Zone 1, Partition - 3.268 m2 (Bedroom 202, Zone 1), Surface Area: 1.605 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_5_0_10021,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall201:Zone1_Partition_15_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0464962917,-3.3568167022, 13.6185997283, !- Vertex 1
       2.9896518256,-2.6461140401, 13.6185997283, !- Vertex 2
       2.9896534522,-2.6461161987, 16.3855727283, !- Vertex 3
       2.0464979183,-3.3568188608, 16.3855727283; !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Partition_15_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         EntryHall201:Zone1_Partition_15_0_0,     !- Base surface
         Bedroom202:Zone1_Partition_5_0_0_0_0_0_Door_10023,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.9073883045,-2.7081026569, 13.6215997283,  !- Vertex 1
          2.2732728691,-3.1859321471, 13.6215997283,  !- Vertex 2
          2.2732741,-3.1859337807, 15.7155997283, !- Vertex 3
          2.9073895355,-2.7081042904, 15.7155997283;  !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, Bedroom202:Zone1_Partition_5_0_0_0_0_0_Door_10023,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bedroom202:Zone1_Partition_5_0_10021,    !- Base surface
         EntryHall201:Zone1_Partition_15_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.2732728691,-3.1859321471, 13.6215997283,  !- Vertex 1
          2.9073883045,-2.7081026569, 13.6215997283,  !- Vertex 2
          2.9073895355,-2.7081042904, 15.7155997283,  !- Vertex 3
          2.2732741,-3.1859337807, 15.7155997283; !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall201:Zone1_7,                    !- Name
         EntryHall201:Zone1,                      !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .0665047757832,                         !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom202:Zone1,                        !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall201:Zone1_8,                    !- Name
         Bedroom202:Zone1,                        !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .0665047757832,                         !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall201:Zone1,                      !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Entry Hall 201, Zone 1, External floor - 76.205 m2, Surface Area: 36.067m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_ExtFloor_16_0_0,         !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.0364133632,-15.8106970518, 10.0685997281,  !- Vertex 1
       10.6077175371,-17.6408523284, 10.0685997281,  !- Vertex 2
       3.4701905404,-8.1690323302, 10.0685997281, !- Vertex 3
       5.8988415404,-6.3389123305, 10.0685997281; !- Vertex 4

   ! Entry Hall 201, Zone 1, External floor - 76.205 m2, Surface Area: 40.138m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_ExtFloor_16_0_1,         !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.5608546454,-13.9083923318, 10.0685997281,  !- Vertex 1
       13.0364133632,-15.8106970518, 10.0685997281,  !- Vertex 2
       5.39452054,-5.66966233, 10.0685997281,     !- Vertex 3
       7.9190075343,-3.7673223291, 10.0685997281; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 19.152 m2 - 263.0°, Surface Area: 19.152m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_17_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.6077175419,-17.6408523323, 10.068599724,!- Vertex 1
       15.5608546442,-13.9083923279, 10.068599724,!- Vertex 2
       15.5608556013,-13.9083916041, 13.156599734,!- Vertex 3
       10.6077175406,-17.6408523306, 13.156599724;!- Vertex 4

      ! Window, 2.224m2 X 2 
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_17_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          10.6412602218,-17.615576086, 10.660599734,  !- Vertex 1
          11.8527915825,-16.702620871, 10.660599734,  !- Vertex 2
          11.8527915819,-16.7026208702, 12.126599734,  !- Vertex 3
          10.6412602212,-17.6155760852, 12.126599734;  !- Vertex 4

      ! Window, 1.371m2 X 2 
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_17_0_0_2_0_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_17_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          10.6412602211,-17.6155760851, 12.210599734,  !- Vertex 1
          11.8527915818,-16.7026208702, 12.210599734,  !- Vertex 2
          11.8527915815,-16.7026208697, 13.114599724,  !- Vertex 3
          10.6412602208,-17.6155760846, 13.114599724;  !- Vertex 4

      ! Window, 1.280m2 X 2 
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_17_0_0_3_0_3_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_17_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          11.919876942,-16.6520683782, 12.210599734,  !- Vertex 1
          13.0507430527,-15.7998988458, 12.210599734,  !- Vertex 2
          13.0507430523,-15.7998988453, 13.114599724,  !- Vertex 3
          11.9198769416,-16.6520683777, 13.114599724;  !- Vertex 4

      ! Window, 0.707m2 X 2 
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_17_0_0_6_0_6_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_17_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          10.641260222,-17.6155760863, 10.110599734,  !- Vertex 1
          11.8527915827,-16.7026208713, 10.110599734,  !- Vertex 2
          11.8527915825,-16.7026208711, 10.576599734,  !- Vertex 3
          10.6412602218,-17.615576086, 10.576599734;  !- Vertex 4

      ! Window, 0.660m2 X 2 
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_17_0_0_7_0_7_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_17_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          11.9198769429,-16.6520683793, 10.110599734,  !- Vertex 1
          13.0507430536,-15.7998988469, 10.110599734,  !- Vertex 2
          13.0507430534,-15.7998988466, 10.576599734,  !- Vertex 3
          11.9198769427,-16.6520683791, 10.576599734;  !- Vertex 4

      ! Window, 2.087m2 X 2 
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_17_0_0_10_0_10_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_17_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          11.9182796722,-16.6532720098, 10.658599734,  !- Vertex 1
          13.0523403238,-15.7986952158, 10.658599734,  !- Vertex 2
          13.0523403232,-15.798695215, 12.128599734,  !- Vertex 3
          11.9182796716,-16.653272009, 12.128599734;  !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 8.151 m2 - 173.0°, Surface Area: 8.151m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_18_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.5299405427,-.6567383333, 10.61859973,    !- Vertex 1
       4.6693405394, .4853106711, 10.61859973,    !- Vertex 2
       4.6693405394, .4853106711, 16.31859973,    !- Vertex 3
       5.5299405427,-.6567383333, 16.31859973;    !- Vertex 4

      ! Window, 3.925m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_18_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.5046642302,-.6231957033, 10.66059973, !- Vertex 1
          4.6946168519, .4517680411, 10.66059973, !- Vertex 2
          4.6946168519, .4517680411, 13.57659973, !- Vertex 3
          5.5046642302,-.6231957033, 13.57659973; !- Vertex 4

      ! Window, 3.521m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_18_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_18_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.5046642302,-.6231957033, 13.66059973, !- Vertex 1
          4.6946168519, .4517680411, 13.66059973, !- Vertex 2
          4.6946168519, .4517680411, 16.27659973, !- Vertex 3
          5.5046642302,-.6231957033, 16.27659973; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 8.347 m2 - 263.0°, Surface Area: 5.009m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_19_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8545041703,-6.2784205185, 13.61959973,   !- Vertex 1
       7.1315219055,-5.3161141495, 13.61959973,   !- Vertex 2
       7.1315219055,-5.3161141495, 16.75223273,   !- Vertex 3
       5.8545041703,-6.2784205185, 16.75223273;   !- Vertex 4

      ! Window, 4.628m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_19_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.887248171,-6.2537460292, 13.66059973, !- Vertex 1
          7.0987779048,-5.3407886387, 13.66059973,!- Vertex 2
          7.0987779048,-5.3407886387, 16.71123273,!- Vertex 3
          5.887248171,-6.2537460292, 16.71123273; !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 8.347 m2 - 263.0°, Surface Area: 3.321m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_19_0_1,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.1331191738,-5.3149105159, 13.61959973,   !- Vertex 1
       8.1161368567,-4.574150109, 13.61959973,    !- Vertex 2
       8.1161368567,-4.574150109, 16.31759973,    !- Vertex 3
       7.1331191738,-5.3149105159, 16.31759973;   !- Vertex 4

      ! Window, 3.005m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_19_0_1_0_1_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_19_0_1,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.1658631745,-5.2902360266, 13.66059973,!- Vertex 1
          8.0833928561,-4.5988245982, 13.66059973,!- Vertex 2
          8.0833928561,-4.5988245982, 16.27659973,!- Vertex 3
          7.1658631745,-5.2902360266, 16.27659973;!- Vertex 4

   ! Entry Hall 201, Zone 1, Roof - 72.557 m2, Surface Area: 72.557m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Roof_20_0_0,             !- Surface name
      Roof, Reference Flat roof Medium weight,    !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.48737454,-17.48115233, 13.1565997281,   !- Vertex 1
       15.44051204,-13.74869233, 13.1565997281,   !- Vertex 2
       8.39985754,-4.40543233, 13.1565997281,     !- Vertex 3
       3.44672054,-8.13789233, 13.1565997281;     !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 36.624 m2 - 353.0°, Surface Area: 36.624m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_21_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4701911437,-8.169031882, 10.0685997275,  !- Vertex 1
       10.6077169411,-17.6408527837, 10.0685997275,  !- Vertex 2
       10.6077181455,-17.6408518762, 13.1565997275,  !- Vertex 3
       3.4701923481,-8.1690309744, 13.1565997275; !- Vertex 4

      ! Window, 12.254m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_21_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.2154552595,-10.4850761505, 10.6585997275,  !- Vertex 1
          8.7781983818,-15.2129980847, 10.6585997275,  !- Vertex 2
          8.7781991892,-15.2129974763, 12.7285997275,  !- Vertex 3
          5.2154560669,-10.4850755421, 12.7285997275;  !- Vertex 4

      ! Window, 2.757m2
      FenestrationSurface:Detailed, EntryHall201:Zone1_Wall_21_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall201:Zone1_Wall_21_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.2166586755,-10.4866735828, 10.1105997275,  !- Vertex 1
          8.7769945384,-15.2114009745, 10.1105997275,  !- Vertex 2
          8.7769947202,-15.2114008375, 10.5765997275,  !- Vertex 3
          5.2166588573,-10.4866734459, 10.5765997275;  !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 1.739 m2 - 83.0°, Surface Area: 1.739m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_22_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.9190075412,-3.7673223315, 10.06859973,   !- Vertex 1
       5.3945205444,-5.6696623291, 10.06859973,   !- Vertex 2
       5.3945205444,-5.6696623291, 10.61859973,   !- Vertex 3
       7.9190075412,-3.7673223315, 10.61859973;   !- Vertex 4

   ! Entry Hall 201, Zone 1, Wall - 0.276 m2 - 83.0°, Surface Area: 0.276m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_23_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       5.8181897011,-6.3997158154, 10.21271733,   !- Vertex 1
       3.5508505408,-8.1082523318, 10.21271733,   !- Vertex 2
       3.5508505408,-8.1082523318, 10.40683503;   !- Vertex 3

   ! Entry Hall 201, Zone 1, Wall - 6.226 m2 - 83.0°, Surface Area: 6.226m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall201:Zone1_Wall_24_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall201:Zone1,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8988403239,-6.3389204755, 10.6185997281, !- Vertex 1
       3.55084707,-8.1082477257, 10.6185997281,   !- Vertex 2
       3.5508540118,-8.1082569378, 12.7362467281, !- Vertex 3
       5.8988482241,-6.3389289655, 12.7362467281; !- Vertex 4


! Kitchen - Dining 101 - Zone 1
Zone, KitchenDining101:Zone1,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    185.78,                                       !- Zone volume
    138.2387,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People KitchenDining101:Zone1,         !- Name
      KitchenDining101:Zone1,                     !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       2.7158399884966,                           !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31172,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31172,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31172,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31172,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, KitchenDining101:Zone1 General lighting,  !- Name
      KitchenDining101:Zone1,                     !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      2073.5805,                                  !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#KitchenDining101:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, KitchenDining101:Zone1 Equipment 1,  !- Name
      KitchenDining101:Zone1,                     !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      298.5956,                                   !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#KitchenDining101:Zone1#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, KitchenDining101:Zone1 Infiltration,  !- Name
      KitchenDining101:Zone1,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .036124,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, KitchenDining101:Zone1 Nat Vent,  !- Name
      KitchenDining101:Zone1,                     !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .619267,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Kitchen - Dining 101, Zone 1, External floor - 70.833 m2, Surface Area: 0.067m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_0_0_0,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.8190725204,-10.3638277397, 10.6185997281,!- Vertex 1
      -5.0876126178,-10.007472686, 10.6185997281, !- Vertex 2
      -4.7119817432,-10.0074726862, 10.6185997281;!- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 70.833 m2, Surface Area: 0.904m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_0_0_1,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.7037084289,-10.5169168962, 10.6185997281,!- Vertex 1
      -8.6384070527,-10.007472685, 10.6185997281, !- Vertex 2
      -5.0876126178,-10.007472686, 10.6185997281; !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 70.833 m2, Surface Area: 9.029m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_0_0_2,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -4.156441617,-10.5877741422, 10.6185997281, !- Vertex 1
      -7.6324653084,-13.2071695684, 10.6185997281,!- Vertex 2
      -9.8121694671,-10.3146023398, 10.6185997281,!- Vertex 3
      -9.4045946673,-10.0074726862, 10.6185997281,!- Vertex 4
      -8.6384070573,-10.0074726862, 10.6185997281;!- Vertex 5

   ! Kitchen - Dining 101, Zone 1, External floor - 70.833 m2, Surface Area: 3.375m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_0_0_3,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -6.7395582614,-14.3920981005, 10.6185997281,!- Vertex 1
      -7.6324653063,-13.207169564, 10.6185997281, !- Vertex 2
      -3.9993769775,-10.4694163765, 10.6185997281;!- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 70.833 m2, Surface Area: 14.288m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_0_0_4,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .7978688193,-10.0074726869, 10.6185997281, !- Vertex 1
      -6.1170294574,-15.2182223259, 10.6185997281,!- Vertex 2
      -6.7395582612,-14.3920980958, 10.6185997281,!- Vertex 3
      -3.6766871611,-10.00747269, 10.6185997281;  !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 70.833 m2, Surface Area: 32.449m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_0_0_6,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      6,                                          !- Number vertices
       3.2033105402,-8.1948423286, 10.6185997281, !- Vertex 1
       .797868828,-10.0074726985, 10.6185997281,  !- Vertex 2
      -3.5631863331,-10.0074726903, 10.6185997281,!- Vertex 3
      -4.5376513389,-9.4273712264, 10.6185997281, !- Vertex 4
      -3.3382143169,-5.436127177, 10.6185997281,  !- Vertex 5
      -.4918294595,-3.2912223334, 10.6185997281;  !- Vertex 6

   ! Kitchen - Dining 101, Zone 1, External floor - 70.833 m2, Surface Area: 10.726m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_0_0_7,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.7119817394,-10.00747269, 10.6185997281,  !- Vertex 1
      -9.404594666,-10.0074726918, 10.6185997281, !- Vertex 2
      -3.3382143148,-5.4361271786, 10.6185997281; !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, Wall - 11.546 m2 - 173.0°, Surface Area: 0.565m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_2_0_1,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       2.3249379715,-6.6492267384, 10.6195997341, !- Vertex 1
       1.9070153338,-6.0946187195, 10.6195997341, !- Vertex 2
       1.9070150784,-6.0946189119, 11.2629922341, !- Vertex 3
       2.2951860225,-6.6097449397, 11.5818854341, !- Vertex 4
       2.3249375896,-6.6492270262, 11.5818854341; !- Vertex 5

   ! Kitchen - Dining 101, Zone 1, Wall - 11.546 m2 - 173.0°, Surface Area: 0.359m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_2_0_2,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.0856481727,-7.658734095, 10.6185997341,  !- Vertex 1
       2.8846223565,-7.3919609662, 10.6185997341, !- Vertex 2
       2.8846219295,-7.3919612881, 11.6946997341, !- Vertex 3
       3.0856477456,-7.6587344168, 11.6946997341; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 11.546 m2 - 173.0°, Surface Area: 0.359m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_2_0_3,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.0856477456,-7.6587344168, 11.6946997341, !- Vertex 1
       2.8846219295,-7.3919612881, 11.6946997341, !- Vertex 2
       2.8846215028,-7.3919616095, 12.7695997341, !- Vertex 3
       3.085647319,-7.6587347383, 12.7695997341;  !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 11.546 m2 - 173.0°, Surface Area: 0.695m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_2_0_4,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.085647319,-7.6587347383, 12.7695997341,  !- Vertex 1
       2.3237334964,-6.6476301042, 12.7695997341, !- Vertex 2
       2.3237332785,-6.6476302684, 13.3185997241, !- Vertex 3
       3.0856471011,-7.6587349025, 13.3185997241; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 11.546 m2 - 173.0°, Surface Area: 0.411m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_2_0_5,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.323733923,-6.6476297827, 11.6946997341,  !- Vertex 1
       2.2812803461,-6.5912913792, 11.6946997341, !- Vertex 2
       2.0616475592,-6.2998270424, 13.3185997241, !- Vertex 3
       2.3237332785,-6.6476302684, 13.3185997241; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 11.546 m2 - 173.0°, Surface Area: 0.893m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_2_0_6,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8834187343,-7.3903636893, 10.6195997341, !- Vertex 1
       2.3249379715,-6.6492267384, 10.6195997341, !- Vertex 2
       2.3249375896,-6.6492270262, 11.5818854341, !- Vertex 3
       2.8834183524,-7.3903639771, 11.5818854341; !- Vertex 4

      ! Hole, 0.885m2
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_2_0_6_0_6_0_Hole,  !- Hole name
         Window, 1002,                            !- Class and Construction Name
         KitchenDining101:Zone1_Wall_2_0_6,       !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.8822151117,-7.3887664127, 10.6215997341,  !- Vertex 1
          2.3261415926,-6.6508240162, 10.6215997341,  !- Vertex 2
          2.3261412122,-6.6508243028, 11.5798854341,  !- Vertex 3
          2.8822147314,-7.3887666993, 11.5798854341;  !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 11.546 m2 - 173.0°, Surface Area: 1.107m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_2_0_7,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8846219742,-7.3919612543, 11.5818854341, !- Vertex 1
       2.3237339678,-6.647629749, 11.5818854341,  !- Vertex 2
       2.3237334964,-6.6476301042, 12.7695997341, !- Vertex 3
       2.8846215028,-7.3919616095, 12.7695997341; !- Vertex 4

      ! Hole, 1.098m2
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_2_0_7_0_7_1_Hole,  !- Hole name
         Window, 1002,                            !- Class and Construction Name
         KitchenDining101:Zone1_Wall_2_0_7,       !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.8834183516,-7.3903639777, 11.5838854341,  !- Vertex 1
          2.3249375888,-6.6492270268, 11.5838854341,  !- Vertex 2
          2.324937119,-6.6492273808, 12.7675997341,  !- Vertex 3
          2.8834178818,-7.3903643317, 12.7675997341;  !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_3_0_0,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.81687946,-9.77775233, 13.3485997281,     !- Vertex 1
      -5.26610946,-10.11628233, 13.3485997281,    !- Vertex 2
      -5.37894946,-9.96653233, 13.3485997281;     !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_4_0_0,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.06815946,-9.21355233, 13.3485997281,     !- Vertex 1
      -4.51738946,-9.55207233, 13.3485997281,     !- Vertex 2
      -4.63022946,-9.40233233, 13.3485997281;     !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_5_0_0,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.06815946,-9.21355233, 13.5985997281,     !- Vertex 1
      -4.51738946,-9.55207233, 13.5985997281,     !- Vertex 2
      -4.18099946,-9.06381233, 13.5985997281;     !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_6_0_0,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.81687946,-9.77775233, 13.5985997281,     !- Vertex 1
      -5.26610946,-10.11628233, 13.5985997281,    !- Vertex 2
      -4.92971946,-9.62801233, 13.5985997281;     !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, Wall - 0.066 m2 - 82° Slope 38.0°, Surface Area: 0.066m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_7_0_0,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.6295249061,-9.7148315703, 13.0986004991, !- Vertex 1
      -4.7279294634,-10.4150523636, 13.0985997268,!- Vertex 2
      -4.7079594572,-10.4000123246, 13.2235997321,!- Vertex 3
      -4.6219994643,-9.7248123678, 13.1610997245; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 0.066 m2 - 82° Slope 218.0°, Surface Area: 0.066m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_9_0_0,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0277038722,-10.5134617032, 13.0985990983,!- Vertex 1
      -3.9292894598,-9.8132423354, 13.098599732,  !- Vertex 2
      -3.9492594593,-9.8282823309, 13.2235997328, !- Vertex 3
      -4.0352294629,-10.5034823621, 13.1610997275;!- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 1.788 m2 - 128.0°, Surface Area: 1.788m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_11_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.9292894614,-9.8132423312, 10.5695088209, !- Vertex 1
      -4.6295194568,-9.7148323316, 10.5695088209, !- Vertex 2
      -4.6295249033,-9.7148315659, 13.0986005009, !- Vertex 3
      -3.9292894614,-9.8132423309, 13.0985997309; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 1.788 m2 - 38.0°, Surface Area: 1.788m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_12_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.6295208205,-9.7148321418, 10.5695088153, !- Vertex 1
      -4.7279280971,-10.4150525226, 10.5695088153,!- Vertex 2
      -4.7279308245,-10.4150521696, 13.0985997253,!- Vertex 3
      -4.6295235436,-9.7148317591, 13.0986005053; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 1.788 m2 - 308.0°, Surface Area: 1.788m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_13_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.7279294585,-10.4150523397, 10.5695088229,!- Vertex 1
      -4.0276994609,-10.5134623228, 10.5695088229,!- Vertex 2
      -4.0277038694,-10.5134617166, 13.0985990929,!- Vertex 3
      -4.7279294604,-10.4150523528, 13.0985997229;!- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 1.788 m2 - 218.0°, Surface Area: 1.788m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_14_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0277005624,-10.5134621771, 10.5695088144,!- Vertex 1
      -3.9292883554,-9.8132424893, 10.5695088144, !- Vertex 2
      -3.9292905627,-9.8132421791, 13.0985997244, !- Vertex 3
      -4.0277027697,-10.5134618669, 13.0985990944;!- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 1.219 m2, Surface Area: 1.219m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_15_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.08399054,-7.65653233, 13.6185997281,     !- Vertex 1
       1.90701054,-6.09462233, 13.6185997281,     !- Vertex 2
       2.45132054,-5.68445233, 13.6185997281,     !- Vertex 3
       3.42753054,-6.97993233, 13.6185997281;     !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 3.856 m2, Surface Area: 3.856m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_16_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.19891054,-8.19815233, 13.6185997281,     !- Vertex 1
       1.42506054,-9.53485233, 13.6185997281,     !- Vertex 2
       .38031054,-8.14842233, 13.6185997281,      !- Vertex 3
       2.15416054,-6.81172233, 13.6185997281;     !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 13.202 m2, Surface Area: 13.202m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_17_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.30415054,-9.62596233, 13.6185997281,     !- Vertex 1
      -1.22220946,-11.52971233, 13.6185997281,    !- Vertex 2
      -3.90125946,-7.97449233, 13.6185997281,     !- Vertex 3
      -1.69069946,-6.30872233, 13.6185997281;     !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 4.554 m2, Surface Area: 4.171m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_18_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -1.538009458,-11.7676823261, 13.6185997281, !- Vertex 1
      -3.1169794634,-12.9575223334, 13.6185997281,!- Vertex 2
      -4.3982594647,-11.2572023329, 13.6185997281,!- Vertex 3
      -2.9771894562,-10.1863423318, 13.6185997281,!- Vertex 4
      -2.5863363037,-10.3765038656, 13.6185997281;!- Vertex 5

   ! Kitchen - Dining 101, Zone 1, External floor - 4.554 m2, Surface Area: 0.383m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_18_0_1,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5863363037,-10.3765038656, 13.6185997281,!- Vertex 1
      -3.36803946,-9.99618233, 13.6185997281,     !- Vertex 2
      -3.7174894617,-9.5324523242, 13.6185997281, !- Vertex 3
      -3.4016894542,-9.2944923294, 13.6185997281; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 0.185m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.9476745153,-9.580024703, 13.6185997281,  !- Vertex 1
      -5.6149996233,-9.9656717888, 13.6185997281, !- Vertex 2
      -5.9056047568,-9.5800247043, 13.6185997281; !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 0.288m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_1,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.8793606878,-10.2286513991, 13.6185997281,!- Vertex 1
      -5.2237666747,-10.488180246, 13.6185997281, !- Vertex 2
      -5.5268581694,-10.0859630633, 13.6185997281,!- Vertex 3
      -4.5444733884,-9.7490883515, 13.6185997281; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 10.574m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_2,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -7.2529718333,-13.6276939902, 13.6185997281,!- Vertex 1
      -9.7487694635,-10.315652329, 13.6185997281, !- Vertex 2
      -8.7725579545,-9.5800247083, 13.6185997281, !- Vertex 3
      -5.9081089457,-9.5800247041, 13.6185997281, !- Vertex 4
      -5.1390766301,-10.6005680645, 13.6185997281;!- Vertex 5

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 0.132m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_3,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.0186050926,-9.5800247154, 13.6185997281, !- Vertex 1
      -4.8793606884,-10.2286513964, 13.6185997281,!- Vertex 2
      -4.4264132807,-9.58002471, 13.6185997281;   !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 8.868m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_4,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2738894606,-13.0757623355, 13.6185997281,!- Vertex 1
      -6.0770994617,-15.1881323327, 13.6185997281,!- Vertex 2
      -7.2529718355,-13.6276939942, 13.6185997281,!- Vertex 3
      -5.1390766301,-10.6005680645, 13.6185997281;!- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 2.523m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_5,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.8737905419,-6.6223123308, 13.6185997281, !- Vertex 1
      -.1187194554,-8.1237823295, 13.6185997281,  !- Vertex 2
      -.8192199658,-7.1941914848, 13.6185997281,  !- Vertex 3
       1.3570247999,-5.9365399782, 13.6185997281; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 0.425m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_6,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -3.2750994681,-9.0197523306, 13.6185997281, !- Vertex 1
      -4.0186050873,-9.5800247121, 13.6185997281, !- Vertex 2
      -4.4264132829,-9.5800247078, 13.6185997281, !- Vertex 3
      -4.0737238367,-9.0749687581, 13.6185997281, !- Vertex 4
      -3.4883904612,-8.7367046928, 13.6185997281; !- Vertex 5

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 3.724m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_7,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.3570247919,-5.93653998, 13.6185997281,   !- Vertex 1
      -.8192199648,-7.194191486, 13.6185997281,   !- Vertex 2
      -1.6256679891,-6.1240042568, 13.6185997281, !- Vertex 3
       .366852637,-4.6225351198, 13.6185997281;   !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 8.730m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_8,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .4546405335,-4.5563823205, 13.6185997281,  !- Vertex 1
      -4.0694920623,-7.9655542884, 13.6185997281, !- Vertex 2
      -4.9968874885,-6.7348549422, 13.6185997281, !- Vertex 3
      -.4727594582,-3.3256823326, 13.6185997281;  !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 42.981 m2, Surface Area: 7.538m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_19_0_9,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4883904612,-8.7367046928, 13.6185997281, !- Vertex 1
      -4.9476745026,-9.5800247039, 13.6185997281, !- Vertex 2
      -8.7725579477,-9.5800247102, 13.6185997281, !- Vertex 3
      -4.9968874924,-6.7348549415, 13.6185997281; !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 0.920 m2, Surface Area: 0.920m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_23_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.87547946,-9.47217233, 13.3685997281,     !- Vertex 1
      -5.22376946,-10.48818233, 13.3685997281,    !- Vertex 2
      -5.55174946,-10.05292233, 13.3685997281,    !- Vertex 3
      -4.20346946,-9.03692233, 13.3685997281;     !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 32.127 m2 - 263.0°, Surface Area: 32.127m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_24_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.1170269155,-15.2182257193, 10.6185997274,!- Vertex 1
       3.385935832,-8.0572160844, 10.6185997274,  !- Vertex 2
       3.385932645,-8.0572118551, 13.3185997274,  !- Vertex 3
      -6.1170301024,-15.21822149, 13.3185997274;  !- Vertex 4

      ! Window, 3.440m2
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_24_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         KitchenDining101:Zone1_Wall_24_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.0834842966,-15.192949392, 10.6605997274,  !- Vertex 1
         -5.0332796331,-14.4015619148, 10.6605997274,  !- Vertex 2
         -5.0332827209,-14.4015578171, 13.2765997274,  !- Vertex 3
         -6.0834873845,-15.1929452943, 13.2765997274;  !- Vertex 4

      ! Window, 3.704m2 X 7 
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_24_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         KitchenDining101:Zone1_Wall_24_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         7,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.9661942963,-14.3510093918, 10.6605997274,  !- Vertex 1
         -3.8353241074,-13.4988359661, 10.6605997274,  !- Vertex 2
         -3.8353271952,-13.4988318684, 13.2765997274,  !- Vertex 3
         -4.9661973841,-14.3510052941, 13.2765997274;  !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 16.473 m2 - 353.0°, Surface Area: 16.473m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_25_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.788701667,-10.3457439948, 10.6185997294, !- Vertex 1
      -6.1170294613,-15.2182223377, 10.6185997294,!- Vertex 2
      -6.1170294599,-15.2182223366, 13.3185997294,!- Vertex 3
      -9.7887016655,-10.3457439938, 13.3185997294;!- Vertex 4

      ! Window, 3.836m2 X 2 
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_25_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         KitchenDining101:Zone1_Wall_25_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.0248632477,-14.0134850367, 10.6605997294,  !- Vertex 1
         -6.1423056766,-15.1846796344, 10.6605997294,  !- Vertex 2
         -6.1423056752,-15.1846796334, 13.2765997294,  !- Vertex 3
         -7.0248632463,-14.0134850357, 13.2765997294;  !- Vertex 4

      ! Window, 3.704m2 X 2 
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_25_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         KitchenDining101:Zone1_Wall_25_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.9275875374,-12.8155282734, 10.6605997294,  !- Vertex 1
         -7.0754156782,-13.9463996302, 10.6605997294,  !- Vertex 2
         -7.0754156768,-13.9463996291, 13.2765997294,  !- Vertex 3
         -7.927587536,-12.8155282724, 13.2765997294;  !- Vertex 4

   ! Kitchen - Dining 101, Zone 1, Wall - 31.387 m2 - 83.0°, Surface Area: 31.387m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_Wall_26_0_0,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.5045594544,-3.3496523282, 10.61859973,    !- Vertex 1
      -9.7887016663,-10.3457439963, 10.61859973,  !- Vertex 2
      -9.7887016663,-10.3457439963, 13.31859973,  !- Vertex 3
      -.5045594544,-3.3496523282, 13.31859973;    !- Vertex 4

      ! Window, 2.985m2
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_26_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         KitchenDining101:Zone1_Wall_26_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.5381021734,-3.3749285391, 10.66059973, !- Vertex 1
         -1.4493451444,-4.0615982617, 10.66059973,!- Vertex 2
         -1.4493451444,-4.0615982617, 13.27659973,!- Vertex 3
         -.5381021734,-3.3749285391, 13.27659973; !- Vertex 4

      ! Window, 3.704m2 X 6 
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_26_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         KitchenDining101:Zone1_Wall_26_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         6,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.5164305665,-4.1121506716, 10.66059973,!- Vertex 1
         -2.6473021849,-4.9643221837, 10.66059973,!- Vertex 2
         -2.6473021849,-4.9643221837, 13.27659973,!- Vertex 3
         -1.5164305665,-4.1121506716, 13.27659973;!- Vertex 4

      ! Window, 3.443m2
      FenestrationSurface:Detailed, KitchenDining101:Zone1_Wall_26_0_0_7_0_7_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         KitchenDining101:Zone1_Wall_26_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.7041521166,-9.5284786103, 10.66059973,!- Vertex 1
         -9.755156751,-10.3204661303, 10.66059973,!- Vertex 2
         -9.755156751,-10.3204661303, 13.27659973,!- Vertex 3
         -8.7041521166,-9.5284786103, 13.27659973;!- Vertex 4

   ! Kitchen - Dining 101, Zone 1, External floor - 0.141 m2, Surface Area: 0.141m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_27_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.17673946,-10.93880233, 13.4585997281,    !- Vertex 1
      -4.47622946,-11.16448233, 13.4585997281,    !- Vertex 2
      -4.92758946,-10.56551233, 13.4585997281;    !- Vertex 3

   ! Kitchen - Dining 101, Zone 1, External floor - 0.323 m2, Surface Area: 0.323m2
   BuildingSurface:Detailed,                      !- Surface
      KitchenDining101:Zone1_ExtFloor_28_0_0,     !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      KitchenDining101:Zone1,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -3.26021946,-10.28572233, 13.4585997281,    !- Vertex 1
      -3.65953946,-10.58663233, 13.4585997281,    !- Vertex 2
      -3.75281946,-10.46284233, 13.4585997281,    !- Vertex 3
      -3.92797946,-9.51174233, 13.4585997281,     !- Vertex 4
      -3.87406946,-9.47111233, 13.4585997281;     !- Vertex 5


! Entry Hall 201 1 - Zone 1
Zone, EntryHall2011:Zone1,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    56.5221,                                      !- Zone volume
    12.5503,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People EntryHall2011:Zone1,            !- Name
      EntryHall2011:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .2465634197054,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31251,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31251,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31251,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31251,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, EntryHall2011:Zone1 General lighting,  !- Name
      EntryHall2011:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      188.2545,                                   !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#EntryHall2011:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, EntryHall2011:Zone1 Equipment 1,  !- Name
      EntryHall2011:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      27.1086,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#EntryHall2011:Zone1#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, EntryHall2011:Zone1 Infiltration,  !- Name
      EntryHall2011:Zone1,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .01099,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, EntryHall2011:Zone1 Nat Vent,  !- Name
      EntryHall2011:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .188407,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Entry Hall 201 1, Zone 1, Wall - 5.589 m2 - 173.0°, Surface Area: 5.589m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Wall_0_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       7.9397355403,-3.7948323301, 17.4541217251, !- Vertex 1
       5.0932405433,-.0173993341, 17.4541217251,  !- Vertex 2
       6.4614115417,-1.8330223319, 19.8172767251; !- Vertex 3

   ! Entry Hall 201 1, Zone 1, Partition - 5.292 m2 (Bedroom 202, Zone 1), Surface Area: 2.5305
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_1_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom202:Zone1_Partition_0_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       3.0703124414,-2.585330904, 16.3780277283,  !- Vertex 1
       3.7293001326,-3.4598326367, 16.3780277283, !- Vertex 2
       4.1926993422,-4.074783234, 17.1664357283,  !- Vertex 3
       3.6134464642,-3.3060954057, 18.1519457283, !- Vertex 4
       3.0703100411,-2.5853327127, 18.1519457283; !- Vertex 5

   ! Entry Hall 201 1, Zone 1, Partition - 5.292 m2 (Bedroom 202, Zone 1), Surface Area: 2.5305 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_0_0_10023,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       3.7293001326,-3.4598326367, 16.3780277283, !- Vertex 1
       3.0703124414,-2.585330904, 16.3780277283,  !- Vertex 2
       3.0703100411,-2.5853327127, 18.1519457283, !- Vertex 3
       3.6134464642,-3.3060954057, 18.1519457283, !- Vertex 4
       4.1926993422,-4.074783234, 17.1664357283;  !- Vertex 5

   ! Entry Hall 201 1, Zone 1, Partition - 5.292 m2 (Bedroom 202, Zone 1), Surface Area: 2.7617
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_1_0_1,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom202:Zone1_Partition_0_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.0703100411,-2.5853327127, 18.1519457283, !- Vertex 1
       4.9787131189,-5.1178561882, 18.1519457283, !- Vertex 2
       3.9369204614,-3.7353623925, 19.8172767283, !- Vertex 3
       3.0703098131,-2.5853328845, 18.3204317283; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 5.292 m2 (Bedroom 202, Zone 1), Surface Area: 2.7617 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_0_0_10024,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.9787131189,-5.1178561882, 18.1519457283, !- Vertex 1
       3.0703100411,-2.5853327127, 18.1519457283, !- Vertex 2
       3.0703098131,-2.5853328845, 18.3204317283, !- Vertex 3
       3.9369204614,-3.7353623925, 19.8172767283; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Wall - 27.070 m2 - 46° Slope 83.0°, Surface Area: 13.725m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Wall_2_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.1754381857,-1.3977924601, 16.7747761918, !- Vertex 1
      -4.9643596433,-6.7780220733, 16.7747770357, !- Vertex 2
      -4.3238181606,-7.6280440576, 17.8811386545, !- Vertex 3
       2.8159792867,-2.2478206676, 17.8811427381; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Wall - 27.070 m2 - 46° Slope 83.0°, Surface Area: 13.345m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Wall_2_0_1,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.6999210671, .504543976, 16.7747758934,   !- Vertex 1
       2.1754381857,-1.3977924601, 16.7747761918, !- Vertex 2
       3.9369212044,-3.7353633834, 19.8172755422, !- Vertex 3
       6.4614117349,-1.8330225918, 19.8172764131; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, External roof - 44° Slope 7.637 m2, Surface Area: 4.958m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Roof_3_0_0,             !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.886750872,-4.9958192089, 18.2989513403,  !- Vertex 1
       6.6949213906,-3.6332621373, 18.298953479,  !- Vertex 2
       5.7450870193,-2.3728113981, 19.8172766737, !- Vertex 3
       3.9369205169,-3.7353624671, 19.8172768216; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, External roof - 44° Slope 7.637 m2, Surface Area: 2.679m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Roof_3_0_1,             !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.0403136096,-4.0916050767, 17.7468393071, !- Vertex 1
       7.7566225726,-3.5518322503, 17.7468356793, !- Vertex 2
       6.4614114792,-1.8330222484, 19.8172766151, !- Vertex 3
       5.7450870193,-2.3728113981, 19.8172766737; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, External floor - 3.821 m2, Surface Area: 3.821m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_ExtFloor_4_0_0,         !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.96413054,-3.41889233, 13.6185997281,     !- Vertex 1
       .61253054,-4.43739233, 13.6185997281,      !- Vertex 2
      -.31485946,-3.20670233, 13.6185997281,      !- Vertex 3
       2.29389054,-1.24086233, 13.6185997281;     !- Vertex 4

   ! Entry Hall 201 1, Zone 1, External floor - 8.730 m2, Surface Area: 8.730m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_ExtFloor_5_0_0,         !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .45464054,-4.55638233, 13.6185997281,      !- Vertex 1
      -4.06948946,-7.96555233, 13.6185997281,     !- Vertex 2
      -4.99688946,-6.73485233, 13.6185997281,     !- Vertex 3
      -.47275946,-3.32568233, 13.6185997281;      !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Wall - 22.506 m2 - 83.0°, Surface Area: 22.506m2
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Wall_6_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.8852310384,-1.5488129863, 13.6185997249, !- Vertex 1
      -4.9968898929,-6.734851752, 13.6185997249,  !- Vertex 2
      -4.996890897,-6.7348504196, 16.2303647249,  !- Vertex 3
       1.8852300343,-1.5488116539, 16.2303647249; !- Vertex 4

      ! Window, 7.371m2
      FenestrationSurface:Detailed, EntryHall2011:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         EntryHall2011:Zone1_Wall_6_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.2386114208,-3.1492395415, 13.6605997349,  !- Vertex 1
         -2.5674389959,-4.9041331569, 13.6605997349,  !- Vertex 2
         -2.5674399676,-4.9041318673, 16.1883647249,  !- Vertex 3
         -.2386123926,-3.1492382519, 16.1883647249;  !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 6.011 m2 (Master Bedroom 206, Zone 1), Surface Area: 4.3429
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_7_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom2041:Zone1_Partition_5_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.9968898558,-6.7348526363, 13.6185997243, !- Vertex 1
      -4.0694893155,-7.9655522233, 13.6185997243, !- Vertex 2
      -4.0694885526,-7.9655516484, 18.3204317243, !- Vertex 3
      -4.9968893528,-6.7348522573, 16.7185997343; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 6.011 m2 (Master Bedroom 206, Zone 1), Surface Area: 4.3429 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom2041:Zone1_Partition_5_0_10025,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0694893155,-7.9655522233, 13.6185997243, !- Vertex 1
      -4.9968898558,-6.7348526363, 13.6185997243, !- Vertex 2
      -4.9968893528,-6.7348522573, 16.7185997343, !- Vertex 3
      -4.0694885526,-7.9655516484, 18.3204317243; !- Vertex 4

      ! Door, 1.668m2
      FenestrationSurface:Detailed, EntryHall2011:Zone1_Partition_7_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         EntryHall2011:Zone1_Partition_7_0_0,     !- Base surface
         Bedroom2041:Zone1_Partition_5_0_0_0_0_0_Door_10027,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.8747173238,-6.8969807325, 13.6205997343,  !- Vertex 1
         -4.3956719152,-7.5326941712, 13.6205997343,  !- Vertex 2
         -4.3956715751,-7.5326939149, 15.7165997343,  !- Vertex 3
         -4.8747169837,-6.8969804763, 15.7165997343;  !- Vertex 4

      ! Door, 1.668m2
      FenestrationSurface:Detailed, Bedroom2041:Zone1_Partition_5_0_0_0_0_0_Door_10027,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bedroom2041:Zone1_Partition_5_0_10025,   !- Base surface
         EntryHall2011:Zone1_Partition_7_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.3956719152,-7.5326941712, 13.6205997343,  !- Vertex 1
         -4.8747173238,-6.8969807325, 13.6205997343,  !- Vertex 2
         -4.8747169837,-6.8969804763, 15.7165997343,  !- Vertex 3
         -4.3956715751,-7.5326939149, 15.7165997343;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_9,                   !- Name
         EntryHall2011:Zone1,                     !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .066736644192,                          !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom2041:Zone1,                       !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_10,                  !- Name
         Bedroom2041:Zone1,                       !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .066736644192,                          !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall2011:Zone1,                     !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 1.3371
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_8_0_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom202:Zone1_Partition_5_0_10027,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0464999847,-3.3568215886, 13.6185997306, !- Vertex 1
       .9929777979,-4.1507087012, 13.6185997306,  !- Vertex 2
       .9929786491,-4.1507098308, 14.6321997306,  !- Vertex 3
       2.0465008358,-3.3568227182, 14.6321997306; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 1.3371 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_5_0_10027,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9929777979,-4.1507087012, 13.6185997306,  !- Vertex 1
       2.0464999847,-3.3568215886, 13.6185997306, !- Vertex 2
       2.0465008358,-3.3568227182, 14.6321997306, !- Vertex 3
       .9929786491,-4.1507098308, 14.6321997306;  !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 1.3355
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_8_0_1,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom202:Zone1_Partition_5_0_10028,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0465008358,-3.3568227182, 14.6321997306, !- Vertex 1
       .9929786491,-4.1507098308, 14.6321997306,  !- Vertex 2
       .9929794993,-4.150710959, 15.6445997306,   !- Vertex 3
       2.046501686,-3.3568238464, 15.6445997306;  !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 1.3355 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_5_0_10028,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_8_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9929786491,-4.1507098308, 14.6321997306,  !- Vertex 1
       2.0465008358,-3.3568227182, 14.6321997306, !- Vertex 2
       2.046501686,-3.3568238464, 15.6445997306,  !- Vertex 3
       .9929794993,-4.150710959, 15.6445997306;   !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 1.6338
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_8_0_2,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom202:Zone1_Partition_5_0_10029,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.98964963,-2.646111112, 16.3855727306,    !- Vertex 1
       2.0465023083,-3.3568246721, 16.3855727306, !- Vertex 2
       2.0465034701,-3.3568262139, 17.7690577306, !- Vertex 3
       2.9896507918,-2.6461126537, 17.7690577306; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 1.6338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_5_0_10029,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_8_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0465023083,-3.3568246721, 16.3855727306, !- Vertex 1
       2.98964963,-2.646111112, 16.3855727306,    !- Vertex 2
       2.9896507918,-2.6461126537, 17.7690577306, !- Vertex 3
       2.0465034701,-3.3568262139, 17.7690577306; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 4.4659
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_8_0_3,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom202:Zone1_Partition_5_0_10030,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.046501686,-3.3568238464, 15.6445997306,  !- Vertex 1
       .3676498271,-4.6219313795, 15.6445997306,  !- Vertex 2
       .3676516111,-4.621933747, 17.7690577306,   !- Vertex 3
       2.0465034701,-3.3568262139, 17.7690577306; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 4.4659 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_5_0_10030,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_8_0_3,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .3676498271,-4.6219313795, 15.6445997306,  !- Vertex 1
       2.046501686,-3.3568238464, 15.6445997306,  !- Vertex 2
       2.0465034701,-3.3568262139, 17.7690577306, !- Vertex 3
       .3676516111,-4.621933747, 17.7690577306;   !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 0.0112
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_8_0_4,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom202:Zone1_Partition_5_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9929777988,-4.1507087023, 13.6195997306,  !- Vertex 1
       .3676481266,-4.6219291229, 13.6195997306,  !- Vertex 2
       .3676498271,-4.6219313795, 15.6445997306,  !- Vertex 3
       .9929794993,-4.150710959, 15.6445997306;   !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 0.0112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom202:Zone1_Partition_5_0_10031,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_8_0_4,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .3676481266,-4.6219291229, 13.6195997306,  !- Vertex 1
       .9929777988,-4.1507087023, 13.6195997306,  !- Vertex 2
       .9929794993,-4.150710959, 15.6445997306,   !- Vertex 3
       .3676498271,-4.6219313795, 15.6445997306;  !- Vertex 4

      ! Door, 1.574m2
      FenestrationSurface:Detailed, EntryHall2011:Zone1_Partition_8_0_4_0_4_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         EntryHall2011:Zone1_Partition_8_0_4,     !- Base surface
         Bedroom202:Zone1_Partition_5_0_0_1_0_1_Door_10033,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9913805303,-4.1519123358, 13.6215997306,  !- Vertex 1
          .3692453984,-4.6207254939, 13.6215997306,  !- Vertex 2
          .3692470956,-4.6207277461, 15.6425997306,  !- Vertex 3
          .9913822275,-4.151914588, 15.6425997306;!- Vertex 4

      ! Door, 1.574m2
      FenestrationSurface:Detailed, Bedroom202:Zone1_Partition_5_0_0_1_0_1_Door_10033,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bedroom202:Zone1_Partition_5_0_10031,    !- Base surface
         EntryHall2011:Zone1_Partition_8_0_4_0_4_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .3692453984,-4.6207254939, 13.6215997306,  !- Vertex 1
          .9913805303,-4.1519123358, 13.6215997306,  !- Vertex 2
          .9913822275,-4.151914588, 15.6425997306,!- Vertex 3
          .3692470956,-4.6207277461, 15.6425997306;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_11,                  !- Name
         EntryHall2011:Zone1,                     !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          6.29741991284002E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom202:Zone1,                        !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_12,                  !- Name
         Bedroom202:Zone1,                        !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          6.29741991284002E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall2011:Zone1,                     !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 9.4634
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_8_1_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bedroom204:Zone1_Partition_4_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6256686887,-6.1240033546, 13.6185997306, !- Vertex 1
      -4.0694871298,-7.9655554266, 13.6185997306, !- Vertex 2
      -4.0694825183,-7.9655592033, 17.7690577206, !- Vertex 3
      -1.6256652033,-6.1240079798, 17.7690577206; !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 9.4634 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom204:Zone1_Partition_4_0_10033,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_8_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0694871298,-7.9655554266, 13.6185997306, !- Vertex 1
      -1.6256686887,-6.1240033546, 13.6185997306, !- Vertex 2
      -1.6256652033,-6.1240079798, 17.7690577206, !- Vertex 3
      -4.0694825183,-7.9655592033, 17.7690577206; !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, EntryHall2011:Zone1_Partition_8_1_0_0_0_3_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         EntryHall2011:Zone1_Partition_8_1_0,     !- Base surface
         Bedroom204:Zone1_Partition_4_0_0_0_0_0_Door_10035,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.2900204708,-7.3781842848, 13.6215997306,  !- Vertex 1
         -3.9241351847,-7.8560247192, 13.6215997306,  !- Vertex 2
         -3.9241334263,-7.8560270527, 15.7155997306,  !- Vertex 3
         -3.2900187124,-7.3781866184, 15.7155997306;  !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, Bedroom204:Zone1_Partition_4_0_0_0_0_0_Door_10035,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bedroom204:Zone1_Partition_4_0_10033,    !- Base surface
         EntryHall2011:Zone1_Partition_8_1_0_0_0_3_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.9241351847,-7.8560247192, 13.6215997306,  !- Vertex 1
         -3.2900204708,-7.3781842848, 13.6215997306,  !- Vertex 2
         -3.2900187124,-7.3781866184, 15.7155997306,  !- Vertex 3
         -3.9241334263,-7.8560270527, 15.7155997306;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_13,                  !- Name
         EntryHall2011:Zone1,                     !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          6.65052791808002E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom204:Zone1,                        !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_14,                  !- Name
         Bedroom204:Zone1,                        !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          6.65052791808002E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall2011:Zone1,                     !- Zone Name
         0;                                       !- Delta temperature (K)

      ! Door, 1.574m2
      FenestrationSurface:Detailed, EntryHall2011:Zone1_Partition_8_1_0_1_0_4_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         EntryHall2011:Zone1_Partition_8_1_0,     !- Base surface
         Bedroom204:Zone1_Partition_4_0_0_1_0_1_Door_10036,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.6280645994,-6.1258088108, 13.6215997306,  !- Vertex 1
         -2.2501933502,-6.5946171604, 13.6215997306,  !- Vertex 2
         -2.250191653,-6.5946194126, 15.6425997306,  !- Vertex 3
         -1.6280629022,-6.1258110629, 15.6425997306;  !- Vertex 4

      ! Door, 1.574m2
      FenestrationSurface:Detailed, Bedroom204:Zone1_Partition_4_0_0_1_0_1_Door_10036,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bedroom204:Zone1_Partition_4_0_10033,    !- Base surface
         EntryHall2011:Zone1_Partition_8_1_0_1_0_4_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.2501933502,-6.5946171604, 13.6215997306,  !- Vertex 1
         -1.6280645994,-6.1258088108, 13.6215997306,  !- Vertex 2
         -1.6280629022,-6.1258110629, 15.6425997306,  !- Vertex 3
         -2.250191653,-6.5946194126, 15.6425997306;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_15,                  !- Name
         EntryHall2011:Zone1,                     !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          6.29735532167999E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom204:Zone1,                        !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_16,                  !- Name
         Bedroom204:Zone1,                        !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          6.29735532167999E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall2011:Zone1,                     !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 5.9128
   BuildingSurface:Detailed,                      !- Surface
      EntryHall2011:Zone1_Partition_8_2_0,        !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      EntryHall2011:Zone1,                        !- Zone Name
      Surface, Bath205:Zone1_Partition_2_0_10036, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .3668494907,-4.6225309374, 13.6185997306,  !- Vertex 1
      -1.6256686887,-6.1240033546, 13.6185997306, !- Vertex 2
      -1.6256652033,-6.1240079798, 17.7690577206, !- Vertex 3
       .3668529761,-4.6225355626, 17.7690577206;  !- Vertex 4

   ! Entry Hall 201 1, Zone 1, Partition - 33.418 m2 (Bedroom 202, Zone 1, Bedroom 204, Zone 1, Bath 205, Zone 1), Surface Area: 5.9128 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bath205:Zone1_Partition_2_0_10036,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Surface, EntryHall2011:Zone1_Partition_8_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6256686887,-6.1240033546, 13.6185997306, !- Vertex 1
       .3668494907,-4.6225309374, 13.6185997306,  !- Vertex 2
       .3668529761,-4.6225355626, 17.7690577206,  !- Vertex 3
      -1.6256652033,-6.1240079798, 17.7690577206; !- Vertex 4

      ! Door, 2.221m2
      FenestrationSurface:Detailed, EntryHall2011:Zone1_Partition_8_2_0_0_0_1_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         EntryHall2011:Zone1_Partition_8_2_0,     !- Base surface
         Bath205:Zone1_Partition_2_0_0_0_0_0_Door_10038,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .36445358,-4.6243363935, 13.6215997306, !- Vertex 1
         -.5132470431,-5.2857322542, 13.6215997306,  !- Vertex 2
         -.513245346,-5.2857345064, 15.6425997306,!- Vertex 3
          .3644552851,-4.6243386397, 15.6425997306;  !- Vertex 4

      ! Door, 2.221m2
      FenestrationSurface:Detailed, Bath205:Zone1_Partition_2_0_0_0_0_0_Door_10038,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bath205:Zone1_Partition_2_0_10036,       !- Base surface
         EntryHall2011:Zone1_Partition_8_2_0_0_0_1_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.5132470431,-5.2857322542, 13.6215997306,  !- Vertex 1
          .36445358,-4.6243363935, 13.6215997306, !- Vertex 2
          .3644552851,-4.6243386397, 15.6425997306,  !- Vertex 3
         -.513245346,-5.2857345064, 15.6425997306;!- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_17,                  !- Name
         EntryHall2011:Zone1,                     !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          8.88432291182001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bath205:Zone1,                           !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_18,                  !- Name
         Bath205:Zone1,                           !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          8.88432291182001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall2011:Zone1,                     !- Zone Name
         0;                                       !- Delta temperature (K)

      ! Door, 2.221m2
      FenestrationSurface:Detailed, EntryHall2011:Zone1_Partition_8_2_0_1_0_2_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         EntryHall2011:Zone1_Partition_8_2_0,     !- Base surface
         Bath205:Zone1_Partition_2_0_0_1_0_1_Door_10039,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.7455657768,-5.4607972419, 13.6215997306,  !- Vertex 1
         -1.623272781,-6.1221979111, 13.6215997306,  !- Vertex 2
         -1.6232710838,-6.1222001633, 15.6425997306,  !- Vertex 3
         -.7455640796,-5.4607994941, 15.6425997306;  !- Vertex 4

      ! Door, 2.221m2
      FenestrationSurface:Detailed, Bath205:Zone1_Partition_2_0_0_1_0_1_Door_10039,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bath205:Zone1_Partition_2_0_10036,       !- Base surface
         EntryHall2011:Zone1_Partition_8_2_0_1_0_2_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.623272781,-6.1221979111, 13.6215997306,  !- Vertex 1
         -.7455657768,-5.4607972419, 13.6215997306,  !- Vertex 2
         -.7455640796,-5.4607994941, 15.6425997306,  !- Vertex 3
         -1.6232710838,-6.1222001633, 15.6425997306;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_19,                  !- Name
         EntryHall2011:Zone1,                     !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          8.88438746256003E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bath205:Zone1,                           !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         EntryHall2011:Zone1_20,                  !- Name
         Bath205:Zone1,                           !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          8.88438746256003E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         EntryHall2011:Zone1,                     !- Zone Name
         0;                                       !- Delta temperature (K)


! Bedroom 202 - Zone 1
Zone, Bedroom202:Zone1,                           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    63.2878,                                      !- Zone volume
    13.502,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Bedroom202:Zone1,               !- Name
      Bedroom202:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .265260535036,                             !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31281,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31281,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31281,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31281,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Bedroom202:Zone1 General lighting,     !- Name
      Bedroom202:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      202.53,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Bedroom202:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Bedroom202:Zone1 Equipment 1,  !- Name
      Bedroom202:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      29.1643,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Bedroom202:Zone1#05;     !- End-use category

   ZoneInfiltration:DesignFlowRate, Bedroom202:Zone1 Infiltration,  !- Name
      Bedroom202:Zone1,                           !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .012306,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Bedroom202:Zone1 Nat Vent,  !- Name
      Bedroom202:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .210959,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bedroom 202, Zone 1, Wall - 7.146 m2 - 46° Slope 83.0°, Surface Area: 7.146m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom202:Zone1_Wall_1_0_0,                !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.0561820877,-2.5665743772, 18.2960242628, !- Vertex 1
       .352719607,-4.6037810863, 18.2960282192,   !- Vertex 2
       1.2334611614,-5.7725631605, 19.8172757271, !- Vertex 3
       3.9369250751,-3.7353601808, 19.8172757631; !- Vertex 4

   ! Bedroom 202, Zone 1, External roof - 44° Slope 12.182 m2, Surface Area: 12.182m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom202:Zone1_Roof_2_0_0,                !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       3.5130302085,-8.0071818926, 16.7806291503, !- Vertex 1
       5.7377975882,-6.3307023928, 16.780629802,  !- Vertex 2
       3.9245006852,-3.9243825284, 19.6792479805, !- Vertex 3
       1.5408201361,-5.7206117969, 19.6792470376, !- Vertex 4
       2.0589010807,-6.4081330548, 18.8510716681; !- Vertex 5

   ! Bedroom 202, Zone 1, External/internal floor - 13.502 m2, Surface Area: 1.220m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom202:Zone1_ExtFloor_3_4_0,            !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.08565294,-7.65872758, 13.6185997281,     !- Vertex 1
       1.9070127207,-6.0946206895, 13.6185997281, !- Vertex 2
       2.45131911,-5.68445619, 13.6185997281,     !- Vertex 3
       3.42753092,-6.97993159, 13.6185997281;     !- Vertex 4

   ! Bedroom 202, Zone 1, Wall - 9.300 m2 - 263.0°, Surface Area: 9.300m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom202:Zone1_Wall_4_0_0,                !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.4794596139,-8.113211098, 13.6185997294,  !- Vertex 1
       5.8753702101,-6.3077717236, 13.6185997294, !- Vertex 2
       5.8753731674,-6.3077727235, 16.7185997194, !- Vertex 3
       3.4794611655,-8.1132131571, 16.7185997294; !- Vertex 4

      ! Window, 3.704m2
      FenestrationSurface:Detailed, Bedroom202:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bedroom202:Zone1_Wall_4_0_0,             !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.6302951075,-7.2459986017, 13.6605997294,  !- Vertex 1
          5.7611667817,-6.3938298058, 13.6605997294,  !- Vertex 2
          5.7611680911,-6.3938315434, 16.2765997294,  !- Vertex 3
          4.6302964169,-7.2460003394, 16.2765997294;  !- Vertex 4

   ! Bedroom 202, Zone 1, Partition - 7.318 m2 (Bath 203, Zone 1), Surface Area: 5.655
   BuildingSurface:Detailed,                      !- Surface
      Bedroom202:Zone1_Partition_6_0_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, Bath203:Zone1_Partition_2_0_10039, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.4794591044,-8.1132098668, 13.6185997285, !- Vertex 1
       2.3739305615,-6.646122316, 13.6185997285,  !- Vertex 2
       2.3739817361,-6.6461919628, 18.4857535885, !- Vertex 3
       3.4794616784,-8.1132143882, 16.7185997285; !- Vertex 4

   ! Bedroom 202, Zone 1, Partition - 7.318 m2 (Bath 203, Zone 1), Surface Area: 5.655 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bath203:Zone1_Partition_2_0_10039,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bath203:Zone1,                              !- Zone Name
      Surface, Bedroom202:Zone1_Partition_6_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.3739305615,-6.646122316, 13.6185997285,  !- Vertex 1
       3.4794591044,-8.1132098668, 13.6185997285, !- Vertex 2
       3.4794616784,-8.1132143882, 16.7185997285, !- Vertex 3
       2.3739817361,-6.6461919628, 18.4857535885; !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, Bedroom202:Zone1_Partition_6_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         Bedroom202:Zone1_Partition_6_0_0,        !- Base surface
         Bath203:Zone1_Partition_2_0_0_0_0_0_Door_10041,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.3566951365,-7.9502963998, 13.6215997285,  !- Vertex 1
          2.8788543091,-7.3161795028, 13.6215997285,  !- Vertex 2
          2.8788539502,-7.3161797733, 15.7155997285,  !- Vertex 3
          3.3566947776,-7.9502966702, 15.7155997285;  !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, Bath203:Zone1_Partition_2_0_0_0_0_0_Door_10041,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bath203:Zone1_Partition_2_0_10039,       !- Base surface
         Bedroom202:Zone1_Partition_6_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.8788543091,-7.3161795028, 13.6215997285,  !- Vertex 1
          3.3566951365,-7.9502963998, 13.6215997285,  !- Vertex 2
          3.3566947776,-7.9502966702, 15.7155997285,  !- Vertex 3
          2.8788539502,-7.3161797733, 15.7155997285;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Bedroom202:Zone1_21,                     !- Name
         Bedroom202:Zone1,                        !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          6.65054450256001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bath203:Zone1,                           !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Bedroom202:Zone1_22,                     !- Name
         Bath203:Zone1,                           !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          6.65054450256001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom202:Zone1,                        !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Bedroom 202, Zone 1, Partition - 13.615 m2 (Bath 205, Zone 1), Surface Area: 13.6152
   BuildingSurface:Detailed,                      !- Surface
      Bedroom202:Zone1_Partition_7_0_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom202:Zone1,                           !- Zone Name
      Surface, Bath205:Zone1_Partition_4_0_10041, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       .4029603515,-4.670452482, 13.6185997247,   !- Vertex 1
       1.8737873018,-6.6223147712, 13.6185997247, !- Vertex 2
       1.8737885717,-6.6223138142, 18.7936837247, !- Vertex 3
       1.233471233,-5.7725795645, 19.8172572947,  !- Vertex 4
       .4029615205,-4.6704516011, 18.3828007247;  !- Vertex 5

   ! Bedroom 202, Zone 1, Partition - 13.615 m2 (Bath 205, Zone 1), Surface Area: 13.6152 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bath205:Zone1_Partition_4_0_10041,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Surface, Bedroom202:Zone1_Partition_7_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       1.8737873018,-6.6223147712, 13.6185997247, !- Vertex 1
       .4029603515,-4.670452482, 13.6185997247,   !- Vertex 2
       .4029615205,-4.6704516011, 18.3828007247,  !- Vertex 3
       1.233471233,-5.7725795645, 19.8172572947,  !- Vertex 4
       1.8737885717,-6.6223138142, 18.7936837247; !- Vertex 5


! Bath 205 - Zone 1
Zone, Bath205:Zone1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    27.675,                                       !- Zone volume
    6.2472,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Bath205:Zone1,                  !- Name
      Bath205:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .1227326036496,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31393,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31393,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31393,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31393,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Bath205:Zone1 General lighting,        !- Name
      Bath205:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      93.708,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Bath205:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Bath205:Zone1 Equipment 1,  !- Name
      Bath205:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      13.494,                                     !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Bath205:Zone1#05;        !- End-use category

   ZoneInfiltration:DesignFlowRate, Bath205:Zone1 Infiltration,  !- Name
      Bath205:Zone1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005381,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Bath205:Zone1 Nat Vent,  !- Name
      Bath205:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .09225,                                     !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 0.056m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_0,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2438913801,-6.4587256992, 18.8371237613, !- Vertex 1
      -1.3265163149,-6.5209878612, 18.8371236422, !- Vertex 2
      -1.1005174796,-6.8208946657, 19.2274647996, !- Vertex 3
      -1.0178944096,-6.7586337701, 19.2274648034; !- Vertex 4

   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 0.852m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_1,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.7337061982,-5.4224627802, 18.29602672,    !- Vertex 1
      -1.6397994142,-6.1052523858, 18.2960266608, !- Vertex 2
      -1.3265163149,-6.5209878612, 18.8371236422, !- Vertex 3
      -.4204248598,-5.8382010843, 18.8371249481;  !- Vertex 4

   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 0.186m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_2,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .8331270073,-5.241310917, 19.1257893867,   !- Vertex 1
      -.2171549589,-6.0327583019, 19.1257925217,  !- Vertex 2
      -.158289212,-6.1108752987, 19.2274648021,   !- Vertex 3
       .8919949861,-5.3194300116, 19.2274648047;  !- Vertex 4

   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 0.522m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_4,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .3527205029,-4.6037822776, 18.2960267996,  !- Vertex 1
      -.733706199,-5.4224627822, 18.2960267212,   !- Vertex 2
      -.573567393,-5.6349741141, 18.5726177995,   !- Vertex 3
       .5128605883,-4.816292385, 18.5726176617;   !- Vertex 4

   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 0.737m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_5,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .8919949871,-5.319430005, 19.2274647999,   !- Vertex 1
      -.1944285635,-6.1381082276, 19.2274647985,  !- Vertex 2
       .0314849601,-6.4379055596, 19.6176617104,  !- Vertex 3
       1.1179118747,-5.6192266858, 19.6176632757; !- Vertex 4

   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 0.662m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_6,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.1179118747,-5.6192266858, 19.6176632757, !- Vertex 1
      -.791981568,-7.0584301809, 19.617660524,    !- Vertex 2
      -.6764188016,-7.2117871261, 19.8172600562,  !- Vertex 3
       1.2334727044,-5.7725784495, 19.8172572949; !- Vertex 4

   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 0.085m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_7,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.0178944068,-6.7586337652, 19.2274648011, !- Vertex 1
      -1.1005174815,-6.8208946712, 19.2274648029, !- Vertex 2
      -.7590391029,-7.2740460809, 19.8172601733,  !- Vertex 3
      -.6764188035,-7.2117871249, 19.8172600539;  !- Vertex 4

   ! Bath 205, Zone 1, Wall - 4.257 m2 - 46° Slope 83.0°, Surface Area: 1.117m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_0_0_8,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.4204248594,-5.8382010853, 18.8371249493,  !- Vertex 1
      -1.2438913823,-6.4587256968, 18.8371237579, !- Vertex 2
      -.7919815684,-7.0584301798, 19.6176605229,  !- Vertex 3
       .0314849626,-6.4379055623, 19.6176617143;  !- Vertex 4

      ! Window, 0.950m2
      FenestrationSurface:Detailed, Bath205:Zone1_Wall_0_0_8_0_8_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bath205:Zone1_Wall_0_0_8,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.4360622187,-5.8855768502, 18.8666715805,  !- Vertex 1
         -1.1940405567,-6.4567527275, 18.8666704839,  !- Vertex 2
         -.7763442088,-7.0110544147, 19.5881138916,  !- Vertex 3
         -.0183658634,-6.4398785319, 19.5881149882;  !- Vertex 4

   ! Bath 205, Zone 1, External roof - 44° Slope 3.683 m2, Surface Area: 3.683m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Roof_1_0_0,                   !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.1187194624,-8.1237823324, 18.7936837285,  !- Vertex 1
       1.8737905444,-6.6223123297, 18.7936837285, !- Vertex 2
       1.2334727048,-5.7725784491, 19.817257301,  !- Vertex 3
      -.7590391056,-7.274046075, 19.8172601712;   !- Vertex 4

   ! Bath 205, Zone 1, Partition - 13.899 m2 (Bedroom 204, Zone 1), Surface Area: 12.2365
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Partition_3_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Surface, Bedroom204:Zone1_Partition_5_0_10042,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -.118720589,-8.1237831816, 13.618599728,    !- Vertex 1
      -1.625666182,-6.1240069095, 13.618599728,   !- Vertex 2
      -1.6256666126,-6.1240006978, 18.320431338,  !- Vertex 3
      -.7590399367,-7.2740467018, 19.817260168,   !- Vertex 4
      -.1187176053,-8.1237809332, 18.793683728;   !- Vertex 5

   ! Bath 205, Zone 1, Partition - 13.899 m2 (Bedroom 204, Zone 1), Surface Area: 12.2365 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom204:Zone1_Partition_5_0_10042,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Surface, Bath205:Zone1_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -1.625666182,-6.1240069095, 13.618599728,   !- Vertex 1
      -.118720589,-8.1237831816, 13.618599728,    !- Vertex 2
      -.1187176053,-8.1237809332, 18.793683728,   !- Vertex 3
      -.7590399367,-7.2740467018, 19.817260168,   !- Vertex 4
      -1.6256666126,-6.1240006978, 18.320431338;  !- Vertex 5

      ! Door, 1.663m2
      FenestrationSurface:Detailed, Bath205:Zone1_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         Bath205:Zone1_Partition_3_0_0,           !- Base surface
         Bedroom204:Zone1_Partition_5_0_0_0_0_0_Door_10044,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.6525320619,-7.4153942871, 13.621599728,!- Vertex 1
         -1.1303744569,-6.7812785714, 13.621599728,  !- Vertex 2
         -1.1303732496,-6.7812776617, 15.715599728,  !- Vertex 3
         -.6525308546,-7.4153933773, 15.715599728;!- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, Bedroom204:Zone1_Partition_5_0_0_0_0_0_Door_10044,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         Bedroom204:Zone1_Partition_5_0_10042,    !- Base surface
         Bath205:Zone1_Partition_3_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.1303744569,-6.7812785714, 13.621599728,  !- Vertex 1
         -.6525320619,-7.4153942871, 13.621599728,!- Vertex 2
         -.6525308546,-7.4153933773, 15.715599728,!- Vertex 3
         -1.1303732496,-6.7812776617, 15.715599728;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Bath205:Zone1_23,                        !- Name
         Bath205:Zone1,                           !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          6.65054450256001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom204:Zone1,                        !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Bath205:Zone1_24,                        !- Name
         Bedroom204:Zone1,                        !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          6.65054450256001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bath205:Zone1,                           !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Bath 205, Zone 1, Wall - 8.552 m2 - 263.0°, Surface Area: 1.833m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_5_0_0,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.3613785528,-6.0578035276, 16.7052877274,  !- Vertex 1
       .5869602421,-5.3431819307, 16.7052877274,  !- Vertex 2
       .5869599411,-5.3431815312, 18.2486317274,  !- Vertex 3
      -.3613788538,-6.0578031281, 18.2486317274;  !- Vertex 4

   ! Bath 205, Zone 1, Wall - 8.552 m2 - 263.0°, Surface Area: 6.720m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Wall_5_0_1,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.151659762,-6.6533219337, 13.6185997274,  !- Vertex 1
       .5869608441,-5.3431827295, 13.6185997274,  !- Vertex 2
       .5869602421,-5.3431819307, 16.7052877274,  !- Vertex 3
      -1.151660364,-6.6533211348, 16.7052877274;  !- Vertex 4

   ! Bath 205, Zone 1, External floor - 6.247 m2, Surface Area: 6.247m2
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_ExtFloor_6_0_0,               !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.87379054,-6.62231233, 13.6185997281,     !- Vertex 1
      -.11871946,-8.12378233, 13.6185997281,      !- Vertex 2
      -1.62566947,-6.12400233, 13.6185997281,     !- Vertex 3
       .36685054,-4.62253233, 13.6185997281;      !- Vertex 4

   ! Bath 205, Zone 1, Partition - 9.939 m2 (Bath 203, Zone 1), Surface Area: 9.9389
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Partition_7_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Surface, Bath203:Zone1_Partition_5_0_10044, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.9148305439,-6.7917323295, 13.61859973,   !- Vertex 1
       .2840205409,-8.0206423318, 13.61859973,    !- Vertex 2
       .2840205409,-8.0206423318, 18.48583673,    !- Vertex 3
       1.9148305439,-6.7917323295, 18.48583673;   !- Vertex 4

   ! Bath 205, Zone 1, Partition - 9.939 m2 (Bath 203, Zone 1), Surface Area: 9.9389 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bath203:Zone1_Partition_5_0_10044,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bath203:Zone1,                              !- Zone Name
      Surface, Bath205:Zone1_Partition_7_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2840205409,-8.0206423318, 13.61859973,    !- Vertex 1
       1.9148305439,-6.7917323295, 13.61859973,   !- Vertex 2
       1.9148305439,-6.7917323295, 18.48583673,   !- Vertex 3
       .2840205409,-8.0206423318, 18.48583673;    !- Vertex 4

   ! Bath 205, Zone 1, Partition - 0.839 m2 (Bedroom 204, Zone 1), Surface Area: 0.8393
   BuildingSurface:Detailed,                      !- Surface
      Bath205:Zone1_Partition_8_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bath205:Zone1,                              !- Zone Name
      Surface, Bedroom204:Zone1_Partition_8_0_10045,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .1829339965,-8.0968169108, 13.61859973,    !- Vertex 1
       .0254940818,-8.2154570256, 13.61859973,    !- Vertex 2
       .0254940818,-8.2154570256, 17.87620373,    !- Vertex 3
       .1829339965,-8.0968169108, 17.87620373;    !- Vertex 4

   ! Bath 205, Zone 1, Partition - 0.839 m2 (Bedroom 204, Zone 1), Surface Area: 0.8393 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom204:Zone1_Partition_8_0_10045,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Surface, Bath205:Zone1_Partition_8_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0254940818,-8.2154570256, 13.61859973,    !- Vertex 1
       .1829339965,-8.0968169108, 13.61859973,    !- Vertex 2
       .1829339965,-8.0968169108, 17.87620373,    !- Vertex 3
       .0254940818,-8.2154570256, 17.87620373;    !- Vertex 4


! Bedroom 204 - Zone 1
Zone, Bedroom204:Zone1,                           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    63.8424,                                      !- Zone volume
    13.2018,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Bedroom204:Zone1,               !- Name
      Bedroom204:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .2593628004324,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31441,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31441,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31441,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31441,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Bedroom204:Zone1 General lighting,     !- Name
      Bedroom204:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      198.027,                                    !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Bedroom204:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Bedroom204:Zone1 Equipment 1,  !- Name
      Bedroom204:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      28.5159,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Bedroom204:Zone1#05;     !- End-use category

   ZoneInfiltration:DesignFlowRate, Bedroom204:Zone1 Infiltration,  !- Name
      Bedroom204:Zone1,                           !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .012414,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Bedroom204:Zone1 Nat Vent,  !- Name
      Bedroom204:Zone1,                           !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .212808,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bedroom 204, Zone 1, Wall - 6.459 m2 - 46° Slope 83.0°, Surface Area: 6.459m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom204:Zone1_Wall_0_0_0,                !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6397996169,-6.1052521291, 18.2960269726, !- Vertex 1
      -4.083619302,-7.9468025337, 18.2960264825,  !- Vertex 2
      -3.2028796101,-9.1155921295, 19.8172769772, !- Vertex 3
      -.7590493077,-7.2740325349, 19.8172764799;  !- Vertex 4

   ! Bedroom 204, Zone 1, External roof - 44° Slope 14.161 m2, Surface Area: 14.161m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom204:Zone1_Roof_1_0_0,                !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2155304078,-11.6511510734, 16.718598084, !- Vertex 1
       1.4931114918,-9.6100335909, 16.7186013702, !- Vertex 2
      -.8020813897,-7.3064597648, 19.8172766579,  !- Vertex 3
      -3.1539783678,-9.0787437828, 19.8172781415; !- Vertex 4

   ! Bedroom 204, Zone 1, Wall - 10.676 m2 - 263.0°, Surface Area: 10.676m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom204:Zone1_Wall_2_0_0,                !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2644233684,-11.6880004234, 13.6185997325,!- Vertex 1
       1.4858406512,-9.6155124762, 13.6185997325, !- Vertex 2
       1.4858379676,-9.6155089149, 16.7185997325, !- Vertex 3
      -1.264426052,-11.6879968621, 16.7185997325; !- Vertex 4

      ! Window, 3.704m2
      FenestrationSurface:Detailed, Bedroom204:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bedroom204:Zone1_Wall_2_0_0,             !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.0329340515,-10.7599997092, 13.6605997325,  !- Vertex 1
          1.0979338706,-9.907823292, 13.6605997325,  !- Vertex 2
          1.097931606,-9.9078202868, 16.2765997325,  !- Vertex 3
         -.0329363161,-10.759996704, 16.2765997325;  !- Vertex 4

   ! Bedroom 204, Zone 1, Partition - 22.838 m2 (Bedroom 204 1, Zone 1, Master Bath 207, Zone 1), Surface Area: 7.112
   BuildingSurface:Detailed,                      !- Surface
      Bedroom204:Zone1_Partition_3_0_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Surface, Bedroom2041:Zone1_Partition_6_0_10046,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0694889366,-7.9655519484, 13.6185997231, !- Vertex 1
      -3.2750948054,-9.0197488216, 13.6185997331, !- Vertex 2
      -3.2750974751,-9.0197508334, 19.6925357127, !- Vertex 3
      -4.0694908106,-7.9655537612, 18.3204314131; !- Vertex 4

   ! Bedroom 204, Zone 1, Partition - 22.838 m2 (Bedroom 204 1, Zone 1, Master Bath 207, Zone 1), Surface Area: 7.112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom2041:Zone1_Partition_6_0_10046,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, Bedroom204:Zone1_Partition_3_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2750948054,-9.0197488216, 13.6185997331, !- Vertex 1
      -4.0694889366,-7.9655519484, 13.6185997231, !- Vertex 2
      -4.0694908106,-7.9655537612, 18.3204314131, !- Vertex 3
      -3.2750974751,-9.0197508334, 19.6925357127; !- Vertex 4

   ! Bedroom 204, Zone 1, Partition - 22.838 m2 (Bedroom 204 1, Zone 1, Master Bath 207, Zone 1), Surface Area: 15.7263
   BuildingSurface:Detailed,                      !- Surface
      Bedroom204:Zone1_Partition_3_1_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Surface, MasterBath207:Zone1_Partition_2_0_10047,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2750948054,-9.0197488216, 13.6185997331, !- Vertex 1
      -1.2644472881,-11.6879688432, 13.6185997331,!- Vertex 2
      -1.2644309031,-11.6879934217, 16.7185997231,!- Vertex 3
      -3.2750975746,-9.0197509209, 19.9327197131; !- Vertex 4

   ! Bedroom 204, Zone 1, Partition - 22.838 m2 (Bedroom 204 1, Zone 1, Master Bath 207, Zone 1), Surface Area: 15.7263 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MasterBath207:Zone1_Partition_2_0_10047,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Surface, Bedroom204:Zone1_Partition_3_1_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2644472881,-11.6879688432, 13.6185997331,!- Vertex 1
      -3.2750948054,-9.0197488216, 13.6185997331, !- Vertex 2
      -3.2750975746,-9.0197509209, 19.9327197131, !- Vertex 3
      -1.2644309031,-11.6879934217, 16.7185997231;!- Vertex 4

   ! Bedroom 204, Zone 1, Partition - 7.318 m2 (Bath 203, Zone 1), Surface Area: 7.3175
   BuildingSurface:Detailed,                      !- Surface
      Bedroom204:Zone1_Partition_6_0_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Surface, Bath203:Zone1_Partition_3_0_10048, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.485840548,-9.6155123322, 13.61859973,    !- Vertex 1
       .3803105459,-8.1484223375, 13.61859973,    !- Vertex 2
       .3803105459,-8.1484223375, 18.48568214,    !- Vertex 3
       1.4857971692,-9.6154547666, 16.7185248;    !- Vertex 4

   ! Bedroom 204, Zone 1, Partition - 7.318 m2 (Bath 203, Zone 1), Surface Area: 7.3175 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bath203:Zone1_Partition_3_0_10048,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bath203:Zone1,                              !- Zone Name
      Surface, Bedroom204:Zone1_Partition_6_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .3803105459,-8.1484223375, 13.61859973,    !- Vertex 1
       1.485840548,-9.6155123322, 13.61859973,    !- Vertex 2
       1.4857971692,-9.6154547666, 16.7185248,    !- Vertex 3
       .3803105459,-8.1484223375, 18.48568214;    !- Vertex 4

   ! Bedroom 204, Zone 1, External floor - 13.202 m2, Surface Area: 13.202m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom204:Zone1_ExtFloor_7_0_0,            !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom204:Zone1,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.30415054,-9.62596233, 13.6185997281,     !- Vertex 1
      -1.22220946,-11.52971233, 13.6185997281,    !- Vertex 2
      -3.90125946,-7.97449233, 13.6185997281,     !- Vertex 3
      -1.69069946,-6.30872233, 13.6185997281;     !- Vertex 4


! Bedroom 204 1 - Zone 1
Zone, Bedroom2041:Zone1,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    14.0055,                                      !- Zone volume
    29.1351,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Bedroom2041:Zone1,              !- Name
      Bedroom2041:Zone1,                          !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .5723886990318,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31492,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
