      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31492,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31492,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31492,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Bedroom2041:Zone1 General lighting,    !- Name
      Bedroom2041:Zone1,                          !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      437.0265,                                   !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Bedroom2041:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Bedroom2041:Zone1 Equipment 1,  !- Name
      Bedroom2041:Zone1,                          !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      62.9318,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Bedroom2041:Zone1#05;    !- End-use category

   ZoneInfiltration:DesignFlowRate, Bedroom2041:Zone1 Infiltration,  !- Name
      Bedroom2041:Zone1,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002723,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Bedroom2041:Zone1 Nat Vent,  !- Name
      Bedroom2041:Zone1,                          !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .046685,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bedroom 204 1, Zone 1, Wall - 2.809 m2 - 46° Slope 83.0°, Surface Area: 2.809m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_Wall_0_0_0,               !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0836189887,-7.946802954, 18.296025975,   !- Vertex 1
      -6.0322899246,-9.4152317058, 18.2960274812, !- Vertex 2
      -5.5518889862,-10.0527529543, 19.1257989768,!- Vertex 3
      -3.6032099252,-8.5843217085, 19.125800483;  !- Vertex 4

   ! Bedroom 204 1, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_1_0_0,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.81687946,-9.77775233, 13.3485997281,     !- Vertex 1
      -5.26610946,-10.11628233, 13.3485997281,    !- Vertex 2
      -5.37894946,-9.96653233, 13.3485997281;     !- Vertex 3

   ! Bedroom 204 1, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_2_0_0,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.06815946,-9.21355233, 13.3485997281,     !- Vertex 1
      -4.51738946,-9.55207233, 13.3485997281,     !- Vertex 2
      -4.63022946,-9.40233233, 13.3485997281;     !- Vertex 3

   ! Bedroom 204 1, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_3_0_0,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.06815946,-9.21355233, 13.5985997281,     !- Vertex 1
      -4.51738946,-9.55207233, 13.5985997281,     !- Vertex 2
      -4.18099946,-9.06381233, 13.5985997281;     !- Vertex 3

   ! Bedroom 204 1, Zone 1, External floor - 0.053 m2, Surface Area: 0.053m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_4_0_0,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.81687946,-9.77775233, 13.5985997281,     !- Vertex 1
      -5.26610946,-10.11628233, 13.5985997281,    !- Vertex 2
      -4.92971946,-9.62801233, 13.5985997281;     !- Vertex 3

   ! Bedroom 204 1, Zone 1, External floor - 2.830 m2, Surface Area: 0.287m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_5_0_0,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.8742118786,-10.2247714713, 13.6185997281,!- Vertex 1
      -5.2237694623,-10.4881823335, 13.6185997281,!- Vertex 2
      -5.5255894551,-10.0876423298, 13.6185997281,!- Vertex 3
      -4.5432072925,-9.7507685145, 13.6185997281; !- Vertex 4

   ! Bedroom 204 1, Zone 1, External floor - 2.830 m2, Surface Area: 0.556m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_5_0_1,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2750994674,-9.0197523311, 13.6185997281, !- Vertex 1
      -4.8742118786,-10.2247714713, 13.6185997281,!- Vertex 2
      -4.0669294524,-9.0687323314, 13.6185997281, !- Vertex 3
      -3.4896023068,-8.7350950623, 13.6185997281; !- Vertex 4

   ! Bedroom 204 1, Zone 1, External floor - 2.830 m2, Surface Area: 1.987m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_5_0_2,           !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4896023009,-8.7350950609, 13.6185997281, !- Vertex 1
      -5.61795946,-9.96507233, 13.6185997281,     !- Vertex 2
      -6.0181594551,-9.4339823389, 13.6185997281, !- Vertex 3
      -4.0694894559,-7.9655523295, 13.6185997281; !- Vertex 4

   ! Bedroom 204 1, Zone 1, Partition - 10.127 m2 (Master Bedroom 206, Zone 1), Surface Area: 7.7093
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_Partition_7_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, Bedroom2041:Zone1_Partition_6_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0694893846,-7.9655524395, 13.6185997303, !- Vertex 1
      -6.0181595386,-9.4339822288, 13.6185997303, !- Vertex 2
      -6.0181595117,-9.4339822479, 17.7690577203, !- Vertex 3
      -4.0694893576,-7.9655524587, 17.7690577203; !- Vertex 4

   ! Bedroom 204 1, Zone 1, Partition - 10.127 m2 (Master Bedroom 206, Zone 1), Surface Area: 7.7093 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom2041:Zone1_Partition_6_0_10049,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, Bedroom2041:Zone1_Partition_7_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.0181595386,-9.4339822288, 13.6185997303, !- Vertex 1
      -4.0694893846,-7.9655524395, 13.6185997303, !- Vertex 2
      -4.0694893576,-7.9655524587, 17.7690577203, !- Vertex 3
      -6.0181595117,-9.4339822479, 17.7690577203; !- Vertex 4

   ! Bedroom 204 1, Zone 1, Partition - 7.112 m2 (Master Bedroom 206, Zone 1), Surface Area: 7.112
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_Partition_8_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, Bedroom2041:Zone1_Partition_7_0_10050,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.2237688229,-10.4881818479, 13.6185997277,!- Vertex 1
      -6.0181588227,-9.4339818489, 13.6185997277, !- Vertex 2
      -6.0181588829,-9.433982896, 18.3204309677,  !- Vertex 3
      -5.2237695227,-10.4881823752, 19.6925363306;!- Vertex 4

   ! Bedroom 204 1, Zone 1, Partition - 7.112 m2 (Master Bedroom 206, Zone 1), Surface Area: 7.112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bedroom2041:Zone1_Partition_7_0_10050,      !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, Bedroom2041:Zone1_Partition_8_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.0181588227,-9.4339818489, 13.6185997277, !- Vertex 1
      -5.2237688229,-10.4881818479, 13.6185997277,!- Vertex 2
      -5.2237695227,-10.4881823752, 19.6925363306,!- Vertex 3
      -6.0181588829,-9.433982896, 18.3204309677;  !- Vertex 4

   ! Bedroom 204 1, Zone 1, Partition - 12.995 m2 (Master Bath 207, Zone 1), Surface Area: 12.9947
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_Partition_9_0_0,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, MasterBath207:Zone1_Partition_4_0_10051,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.275100306,-9.0197512125, 13.6185997281,  !- Vertex 1
      -5.2237664523,-10.4881818172, 13.6185997281,!- Vertex 2
      -5.2237669309,-10.4881856851, 18.9443097281,!- Vertex 3
      -3.2750986204,-9.0197534494, 18.9443097281; !- Vertex 4

   ! Bedroom 204 1, Zone 1, Partition - 12.995 m2 (Master Bath 207, Zone 1), Surface Area: 12.9947 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MasterBath207:Zone1_Partition_4_0_10051,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Surface, Bedroom2041:Zone1_Partition_9_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.2237664523,-10.4881818172, 13.6185997281,!- Vertex 1
      -3.275100306,-9.0197512125, 13.6185997281,  !- Vertex 2
      -3.2750986204,-9.0197534494, 18.9443097281, !- Vertex 3
      -5.2237669309,-10.4881856851, 18.9443097281;!- Vertex 4

   ! Bedroom 204 1, Zone 1, External floor - 0.920 m2, Surface Area: 0.920m2
   BuildingSurface:Detailed,                      !- Surface
      Bedroom2041:Zone1_ExtFloor_10_0_0,          !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.87547946,-9.47217233, 13.3685997281,     !- Vertex 1
      -5.22376946,-10.48818233, 13.3685997281,    !- Vertex 2
      -5.55174946,-10.05292233, 13.3685997281,    !- Vertex 3
      -4.20346946,-9.03692233, 13.3685997281;     !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 18.565 m2 - 46° Slope 83.0°, Surface Area: 9.430m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_0_0_0,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.272489246,-9.0964726073, 17.8811403871,  !- Vertex 1
      -9.0757065839,-11.2088491892, 17.8811417767,!- Vertex 2
      -7.9547599969,-12.6963916196, 19.8172775779,!- Vertex 3
      -5.1515498382,-10.5840218278, 19.8172773342;!- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 18.565 m2 - 46° Slope 83.0°, Surface Area: 9.135m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_0_0_1,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.9643600745,-6.7780215125, 16.7747777164, !- Vertex 1
      -9.7162489576,-10.3588229967, 16.7747759281,!- Vertex 2
      -9.0757065839,-11.2088491892, 17.8811417767,!- Vertex 3
      -4.3238186383,-7.62804342, 17.8811394212;   !- Vertex 4

   ! Master Bedroom 206, Zone 1, External roof - 44° Slope 15.688 m2, Surface Area: 15.688m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Roof_1_0_0,          !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.0163094615,-15.2687923306, 16.7185997303,!- Vertex 1
      -3.2130994603,-13.1564223298, 16.7185997303,!- Vertex 2
      -5.1515498371,-10.5840218277, 19.8172773342,!- Vertex 3
      -7.9547599944,-12.6963916214, 19.8172775838;!- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 15.540 m2 - 83.0°, Surface Area: 15.540m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_2_0_0,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.9968915196,-6.734849589, 13.6185997288,  !- Vertex 1
      -9.7487663644,-10.3156564428, 13.6185997288,!- Vertex 2
      -9.7487620488,-10.3156621698, 16.2303647288,!- Vertex 3
      -4.996887212,-6.7348553221, 16.2303647288;  !- Vertex 4

      ! Window, 3.579m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_2_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.4263358557,-8.5655736506, 13.6605997288,  !- Vertex 1
         -8.5572054036,-9.4177479102, 13.6605997288,  !- Vertex 2
         -8.5572012268,-9.4177534531, 16.1883647288,  !- Vertex 3
         -7.4263316789,-8.5655791934, 16.1883647288;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 10.881 m2 - 263.0°, Surface Area: 10.881m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_3_0_0,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.0163092065,-15.2687926666, 13.618599723, !- Vertex 1
      -3.2130991811,-13.156422698, 13.618599723,  !- Vertex 2
      -3.2130994494,-13.156422342, 16.718599733,  !- Vertex 3
      -6.0163094748,-15.2687923106, 16.718599733; !- Vertex 4

      ! Window, 3.704m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_3_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.8247467809,-14.3708860946, 13.660599733,  !- Vertex 1
         -3.693882139,-13.5187185843, 13.660599733,  !- Vertex 2
         -3.6938823654,-13.5187182838, 16.276599733,  !- Vertex 3
         -4.8247470073,-14.3708857941, 16.276599733;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 3.355m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_0,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.7481708529,-10.3164533894, 13.6195997284,!- Vertex 1
      -8.7858634766,-11.593475353, 13.6195997284, !- Vertex 2
      -8.7858633834,-11.5934752828, 15.7175997284,!- Vertex 3
      -9.7481621319,-10.3164647687, 15.7175997284;!- Vertex 4

      ! Window, 3.058m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -9.723496231,-10.3491976365, 13.6605997284,  !- Vertex 1
         -8.8105379284,-11.5607313241, 13.6605997284,  !- Vertex 2
         -8.8105378389,-11.5607312566, 15.6765997284,  !- Vertex 3
         -9.7234878465,-10.3492085766, 15.6765997284;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 3.143m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_1,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.7846598447,-11.5950726226, 13.6195997284,!- Vertex 1
      -7.8831420491,-12.7914242811, 13.6195997284,!- Vertex 2
      -7.8831419559,-12.7914242109, 15.7175997284,!- Vertex 3
      -8.7846597515,-11.5950725524, 15.7175997284;!- Vertex 4

      ! Window, 2.855m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_1_0_1_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_1,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.7599853893,-11.6278166488, 13.6605997284,  !- Vertex 1
         -7.9078165009,-12.7586802522, 13.6605997284,  !- Vertex 2
         -7.9078164114,-12.7586801847, 15.6765997284,  !- Vertex 3
         -8.7599852997,-11.6278165813, 15.6765997284;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 3.143m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_2,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -7.8819384172,-12.7930215508, 13.6195997284,!- Vertex 1
      -6.9804158191,-13.9893795823, 13.6195997284,!- Vertex 2
      -6.9804157259,-13.9893795121, 15.7175997284,!- Vertex 3
      -7.881938324,-12.7930214805, 15.7175997284; !- Vertex 4

      ! Window, 2.855m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_2_0_2_2_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_2,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.8572639618,-12.8257655769, 13.6605997284,  !- Vertex 1
         -7.0050902709,-13.9566355534, 13.6605997284,  !- Vertex 2
         -7.0050901814,-13.9566354859, 15.6765997284,  !- Vertex 3
         -7.8572638722,-12.8257655094, 15.6765997284;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 3.355m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_3,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.9792121873,-13.990976852, 13.6195997284, !- Vertex 1
      -6.0169096094,-15.2679924479, 13.6195997284,!- Vertex 2
      -6.0169095162,-15.2679923777, 15.7175997284,!- Vertex 3
      -6.9792120941,-13.9909767817, 15.7175997284;!- Vertex 4

      ! Window, 3.058m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_3_0_3_3_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_3,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.9545377318,-14.0237208781, 13.6605997284,  !- Vertex 1
         -6.0415840612,-15.235248419, 13.6605997284,  !- Vertex 2
         -6.0415839716,-15.2352483515, 15.6765997284,  !- Vertex 3
         -6.9545376423,-14.0237208106, 15.6765997284;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 1.059m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_4,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.5745464191,-10.5468600495, 15.7195997284,!- Vertex 1
      -8.7858633833,-11.5934752827, 15.7195997284,!- Vertex 2
      -8.7858633434,-11.5934752527, 16.6174532259,!- Vertex 3
      -9.5745463872,-10.5468600255, 16.4377275105;!- Vertex 4

      ! Window, 0.582m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_4_0_4_4_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_4,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -9.5720549052,-10.550166326, 16.4362765469,  !- Vertex 1
         -8.7870670151,-11.591878013, 15.722287126,  !- Vertex 2
         -8.7870669754,-11.5918779831, 16.6151602259;  !- Vertex 3

      ! Window, 0.465m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_4_1_4_4_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_4,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -9.5733427871,-10.5484573191, 15.7215997284,  !- Vertex 1
         -8.7888180133,-11.5895543655, 15.7215997284,  !- Vertex 2
         -9.5733427554,-10.5484572952, 16.4351678909;  !- Vertex 3

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 1.345m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_5,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.7846597515,-11.5950725523, 15.7195997284,!- Vertex 1
      -7.8831419558,-12.7914242108, 15.7195997284,!- Vertex 2
      -7.8831419159,-12.7914241808, 16.6175997284,!- Vertex 3
      -8.7846597116,-11.5950725223, 16.6175997284;!- Vertex 4

      ! Window, 1.155m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_5_0_5_5_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_5,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.759985296,-11.6278165785, 15.7605997284,  !- Vertex 1
         -7.9078164076,-12.7586801819, 15.7605997284,  !- Vertex 2
         -7.9078163714,-12.7586801546, 16.5765997284,  !- Vertex 3
         -8.7599852598,-11.6278165512, 16.5765997284;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 1.345m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_6,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -7.881938324,-12.7930214805, 15.7195997284, !- Vertex 1
      -6.9804157259,-13.989379512, 15.7195997284, !- Vertex 2
      -6.980415686,-13.989379482, 16.6175997284,  !- Vertex 3
      -7.8819382841,-12.7930214504, 16.6175997284;!- Vertex 4

      ! Window, 1.155m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_6_0_6_6_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_6,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.8572638685,-12.8257655066, 15.7605997284,  !- Vertex 1
         -7.0050901777,-13.9566354831, 15.7605997284,  !- Vertex 2
         -7.0050901414,-13.9566354558, 16.5765997284,  !- Vertex 3
         -7.8572638323,-12.8257654793, 16.5765997284;  !- Vertex 4

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 1.210m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_7,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.979212094,-13.9909767817, 15.7195997284, !- Vertex 1
      -6.0776942984,-15.1873284401, 15.7195997284,!- Vertex 2
      -6.0776942665,-15.1873284161, 16.4377125545,!- Vertex 3
      -6.9792120541,-13.9909767516, 16.6174725538;!- Vertex 4

      ! Window, 0.532m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_7_0_7_7_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_7,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -6.9758790626,-13.9953997703, 16.6147936157,  !- Vertex 1
         -6.0788979301,-15.1857311704, 15.7223640445,  !- Vertex 2
         -6.0788978984,-15.1857311465, 16.4359382045;  !- Vertex 3

      ! Window, 0.666m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_7_1_7_7_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_7,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -6.978008462,-13.9925740512, 15.7215997284,  !- Vertex 1
         -6.080472713,-15.183641368, 15.7215997284,  !- Vertex 2
         -6.9780084223,-13.9925740213, 16.6145810623;  !- Vertex 3

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 1.491m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_8,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -9.8052557337,-10.2406990979, 16.6195997284,!- Vertex 1
      -8.7858633434,-11.5934752526, 16.6195997284,!- Vertex 2
      -8.7858632651,-11.5934751936, 18.3803188636;!- Vertex 3

      ! Window, 1.479m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_8_0_8_8_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_8,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -9.80242762,-10.2444521225, 16.6215997284,  !- Vertex 1
         -8.7870669751,-11.5918779829, 16.6215997284,  !- Vertex 2
         -8.7870668972,-11.5918779242, 18.3753551336;  !- Vertex 3

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 3.807m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_9,          !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.7846597115,-11.5950725222, 16.6195997284,!- Vertex 1
      -7.8831419159,-12.7914241807, 16.6195997284,!- Vertex 2
      -7.8831417684,-12.7914240695, 19.9395328501,!- Vertex 3
      -8.7846596332,-11.5950724632, 18.3823978078;!- Vertex 4

      ! Window, 2.473m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_9_0_9_9_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_9,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -7.8843455476,-12.7898269109, 16.6233218957,  !- Vertex 1
         -7.8843454005,-12.7898268001, 19.9345690901,  !- Vertex 2
         -8.7832468954,-11.5969472251, 18.3819531433;  !- Vertex 3

      ! Window, 1.312m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_9_1_9_9_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_9,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -8.7834560795,-11.5966697918, 16.6215997284,  !- Vertex 1
         -7.885044453,-12.7888994345, 16.6215997284,  !- Vertex 2
         -8.7834560014,-11.5966697329, 18.3792727212;  !- Vertex 3

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 3.534m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_10,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -7.881938284,-12.7930214503, 16.6195997284, !- Vertex 1
      -6.9804156859,-13.9893794819, 16.6195997284,!- Vertex 2
      -6.9804156131,-13.989379427, 18.2583731314, !- Vertex 3
      -7.8819381471,-12.7930213472, 19.6994850883;!- Vertex 4

      ! Window, 1.218m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_10_0_10_10_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_10,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -6.9816193175,-13.9877822121, 16.624942976,  !- Vertex 1
         -6.981619245,-13.9877821574, 18.2575219413,  !- Vertex 2
         -7.8793159305,-12.7965011386, 19.6925181558;  !- Vertex 3

      ! Window, 2.293m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_10_1_10_10_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_10,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -7.880734652,-12.7946187199, 16.6215997284,  !- Vertex 1
         -6.9819793364,-13.9873044523, 16.6215997284,  !- Vertex 2
         -7.8807345156,-12.7946186171, 19.6927922009;  !- Vertex 3

   ! Master Bedroom 206, Zone 1, Wall - 28.256 m2 - 353.0°, Surface Area: 1.393m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Wall_4_0_11,         !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -6.979212054,-13.9909767515, 16.6195997284, !- Vertex 1
      -5.9552411657,-15.3498287635, 16.6195997284,!- Vertex 2
      -6.9792119813,-13.9909766967, 18.2564490883;!- Vertex 3

      ! Window, 1.381m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Wall_4_0_11_0_11_11_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBedroom206:Zone1_Wall_4_0_11,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
         -6.978008422,-13.9925740211, 16.6215997284,  !- Vertex 1
         -5.9582284295,-15.3458645399, 16.6215997284,  !- Vertex 2
         -6.9780083496,-13.9925739665, 18.2517498083;  !- Vertex 3

   ! Master Bedroom 206, Zone 1, Partition - 22.520 m2 (Master Bath 207, Zone 1, Bedroom 204 1, Zone 1), Surface Area: 11.5929
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_Partition_7_0_0,     !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Surface, MasterBath207:Zone1_Partition_3_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2738891558,-13.0757621035, 13.6185997284,!- Vertex 1
      -5.2237666301,-10.4881802008, 13.6185997284,!- Vertex 2
      -5.2237696275,-10.4881824595, 19.9327197184,!- Vertex 3
      -3.2738906735,-13.0757632472, 16.8157647184;!- Vertex 4

   ! Master Bedroom 206, Zone 1, Partition - 22.520 m2 (Master Bath 207, Zone 1, Bedroom 204 1, Zone 1), Surface Area: 11.5929 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MasterBath207:Zone1_Partition_3_0_10052,    !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Surface, MasterBedroom206:Zone1_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.2237666301,-10.4881802008, 13.6185997284,!- Vertex 1
      -3.2738891558,-13.0757621035, 13.6185997284,!- Vertex 2
      -3.2738906735,-13.0757632472, 16.8157647184,!- Vertex 3
      -5.2237696275,-10.4881824595, 19.9327197184;!- Vertex 4

      ! Door, 3.815m2
      FenestrationSurface:Detailed, MasterBedroom206:Zone1_Partition_7_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         MasterBedroom206:Zone1_Partition_7_0_0,  !- Base surface
         MasterBath207:Zone1_Partition_3_0_0_0_0_0_Door_10054,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.6963648508,-12.5151163844, 13.6205997384,  !- Vertex 1
         -4.8313853187,-11.0088892186, 13.6205997384,  !- Vertex 2
         -4.831386279,-11.0088899422, 15.6435997284,  !- Vertex 3
         -3.6963658111,-12.5151171081, 15.6435997284;  !- Vertex 4

      ! Door, 3.815m2
      FenestrationSurface:Detailed, MasterBath207:Zone1_Partition_3_0_0_0_0_0_Door_10054,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         MasterBath207:Zone1_Partition_3_0_10052, !- Base surface
         MasterBedroom206:Zone1_Partition_7_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.8313853187,-11.0088892186, 13.6205997384,  !- Vertex 1
         -3.6963648508,-12.5151163844, 13.6205997384,  !- Vertex 2
         -3.6963658111,-12.5151171081, 15.6435997284,  !- Vertex 3
         -4.831386279,-11.0088899422, 15.6435997284;  !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Bedroom2041:Zone1_25,                    !- Name
         Bedroom2041:Zone1,                       !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .152615027806,                          !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         MasterBath207:Zone1,                     !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Door
         Bedroom2041:Zone1_26,                    !- Name
         MasterBath207:Zone1,                     !- Zone Name
         Dwell_DomCommonAreas_Occ,                !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .152615027806,                          !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         Bedroom2041:Zone1,                       !- Zone Name
         0;                                       !- Delta temperature (K)

   ! Master Bedroom 206, Zone 1, External floor - 25.175 m2, Surface Area: 3.760m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_ExtFloor_8_0_0,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0694894629,-7.9655523325, 13.6185997281, !- Vertex 1
      -6.0181594592,-9.4339823311, 13.6185997281, !- Vertex 2
      -6.9455576283,-8.2032797747, 13.6185997281, !- Vertex 3
      -4.9968894595,-6.7348523358, 13.6185997281; !- Vertex 4

   ! Master Bedroom 206, Zone 1, External floor - 25.175 m2, Surface Area: 21.415m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBedroom206:Zone1_ExtFloor_8_0_1,      !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bedroom2041:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.27388946,-13.07576233, 13.6185997281,    !- Vertex 1
      -6.077099462,-15.1881323298, 13.6185997281, !- Vertex 2
      -9.7487694578,-10.3156523342, 13.6185997281,!- Vertex 3
      -6.9455576283,-8.2032797747, 13.6185997281; !- Vertex 4


! Master Bath 207 - Zone 1
Zone, MasterBath207:Zone1,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    27.2215,                                      !- Zone volume
    5.2852,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People MasterBath207:Zone1,            !- Name
      MasterBath207:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .1038331343336,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31548,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31548,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31548,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31548,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, MasterBath207:Zone1 General lighting,  !- Name
      MasterBath207:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      79.278,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#MasterBath207:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, MasterBath207:Zone1 Equipment 1,  !- Name
      MasterBath207:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      11.416,                                     !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#MasterBath207:Zone1#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, MasterBath207:Zone1 Infiltration,  !- Name
      MasterBath207:Zone1,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005293,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, MasterBath207:Zone1 Nat Vent,  !- Name
      MasterBath207:Zone1,                        !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .090738,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Master Bath 207, Zone 1, External roof - 44° Slope 11.312 m2, Surface Area: 11.312m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_Roof_0_0_0,             !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.213099459,-13.1564223343, 16.718599726,  !- Vertex 1
      -1.264429454,-11.6879923306, 16.718599726,  !- Vertex 2
      -3.2750994609,-9.0197523325, 19.9327197285, !- Vertex 3
      -5.2237694579,-10.4881823302, 19.9327197285;!- Vertex 4

   ! Master Bath 207, Zone 1, Wall - 7.564 m2 - 263.0°, Surface Area: 7.564m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_Wall_1_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2130993025,-13.1564225361, 13.6185997311,!- Vertex 1
      -1.2644298457,-11.6879918217, 13.6185997311,!- Vertex 2
      -1.2644297306,-11.6879919744, 16.7185997311,!- Vertex 3
      -3.2130991874,-13.1564226889, 16.7185997311;!- Vertex 4

      ! Window, 3.704m2
      FenestrationSurface:Detailed, MasterBath207:Zone1_Wall_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         MasterBath207:Zone1_Wall_1_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.828156363,-12.866346645, 13.6605997311,  !- Vertex 1
         -1.6972926028,-12.0141779647, 13.6605997311,  !- Vertex 2
         -1.6972925057,-12.0141780935, 16.2765997311,  !- Vertex 3
         -2.8281562659,-12.8663467738, 16.2765997311;  !- Vertex 4

   ! Master Bath 207, Zone 1, Wall - 1.576 m2 - 263.0°, Surface Area: 1.576m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_Wall_5_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1387194615,-10.9477223336, 13.61859973,  !- Vertex 1
      -3.8648994593,-10.7413823319, 13.61859973,  !- Vertex 2
      -3.8648994593,-10.7413823319, 18.21384873,  !- Vertex 3
      -4.1387194615,-10.9477223336, 18.21384873;  !- Vertex 4

   ! Master Bath 207, Zone 1, Wall - 1.575 m2 - 263.0°, Surface Area: 1.575m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_Wall_6_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.45416946,-10.4318723324, 13.61859973,    !- Vertex 1
      -3.1803606467,-10.2255407622, 13.61859973,  !- Vertex 2
      -3.1803606467,-10.2255407622, 18.21384873,  !- Vertex 3
      -3.45416946,-10.4318723324, 18.21384873;    !- Vertex 4

   ! Master Bath 207, Zone 1, Wall - 2.980 m2 - 353.0°, Surface Area: 2.980m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_Wall_7_0_0,             !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1289494559,-9.9636923351, 13.61859973,   !- Vertex 1
      -3.8039694575,-10.394962333, 13.61859973,   !- Vertex 2
      -3.8039694575,-10.394962333, 18.94035373,   !- Vertex 3
      -4.1289494559,-9.9636923351, 19.33455773;   !- Vertex 4

   ! Master Bath 207, Zone 1, External floor - 0.268 m2, Surface Area: 0.268m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_ExtFloor_8_0_0,         !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -3.99791946,-10.47082233, 11.2085997281,    !- Vertex 1
      -4.15588946,-10.58986233, 11.2085997281,    !- Vertex 2
      -4.70479946,-10.51879233, 11.2085997281,    !- Vertex 3
      -4.82127946,-10.36422233, 11.2085997281,    !- Vertex 4
      -4.34735946,-10.00710233, 11.2085997281;    !- Vertex 5

   ! Master Bath 207, Zone 1, External floor - 0.141 m2, Surface Area: 0.141m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_ExtFloor_9_0_0,         !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.17673946,-10.93880233, 13.4585997281,    !- Vertex 1
      -4.47622946,-11.16448233, 13.4585997281,    !- Vertex 2
      -4.92758946,-10.56551233, 13.4585997281;    !- Vertex 3

   ! Master Bath 207, Zone 1, External floor - 0.323 m2, Surface Area: 0.323m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_ExtFloor_10_0_0,        !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -3.26021946,-10.28572233, 13.4585997281,    !- Vertex 1
      -3.65953946,-10.58663233, 13.4585997281,    !- Vertex 2
      -3.75281946,-10.46284233, 13.4585997281,    !- Vertex 3
      -3.92797946,-9.51174233, 13.4585997281,     !- Vertex 4
      -3.87406946,-9.47111233, 13.4585997281;     !- Vertex 5

   ! Master Bath 207, Zone 1, External floor - 4.554 m2, Surface Area: 4.171m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_ExtFloor_11_0_0,        !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -1.538009458,-11.7676823261, 13.6185997281, !- Vertex 1
      -3.1169794634,-12.9575223334, 13.6185997281,!- Vertex 2
      -4.3982594647,-11.2572023329, 13.6185997281,!- Vertex 3
      -2.9771894562,-10.1863423318, 13.6185997281,!- Vertex 4
      -2.5863363037,-10.3765038656, 13.6185997281;!- Vertex 5

   ! Master Bath 207, Zone 1, External floor - 4.554 m2, Surface Area: 0.383m2
   BuildingSurface:Detailed,                      !- Surface
      MasterBath207:Zone1_ExtFloor_11_0_1,        !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      MasterBath207:Zone1,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5863363037,-10.3765038656, 13.6185997281,!- Vertex 1
      -3.36803946,-9.99618233, 13.6185997281,     !- Vertex 2
      -3.7174894617,-9.5324523242, 13.6185997281, !- Vertex 3
      -3.4016894542,-9.2944923294, 13.6185997281; !- Vertex 4


! Bath 203 - Zone 1
Zone, Bath203:Zone1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    14.9224,                                      !- Zone volume
    3.8558,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Bath203:Zone1,                  !- Name
      Bath203:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       .0757511162044,                            !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 31611,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 31611,                    !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 31611,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 31611,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Bath203:Zone1 General lighting,        !- Name
      Bath203:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Light,                 !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      57.837,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Bath203:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Bath203:Zone1 Equipment 1,  !- Name
      Bath203:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Equip,                 !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      8.3285,                                     !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Bath203:Zone1#05;        !- End-use category

   ZoneInfiltration:DesignFlowRate, Bath203:Zone1 Infiltration,  !- Name
      Bath203:Zone1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002902,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Bath203:Zone1 Nat Vent,  !- Name
      Bath203:Zone1,                              !- Zone Name
      Dwell_DomCommonAreas_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .049741,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -50,                                        !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bath 203, Zone 1, External roof - 44° Slope 6.363 m2, Surface Area: 6.363m2
   BuildingSurface:Detailed,                      !- Surface
      Bath203:Zone1_Roof_0_0_0,                   !- Surface name
      Roof, Reference Pitched roof Medium weight, !- Class and Construction Name
      Bath203:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.4857971696,-9.6154547621, 16.7185247978, !- Vertex 1
       3.4794636448,-8.1132164444, 16.7186050807, !- Vertex 2
       2.3739305447,-6.6461223319, 18.4858367258, !- Vertex 3
       .3802640695,-8.1483606495, 18.4857564429;  !- Vertex 4

      ! Window, 1.113m2
      FenestrationSurface:Detailed, Bath203:Zone1_Roof_0_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1003,                                    !- Construction Name
         Bath203:Zone1_Roof_0_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.2255815651,-8.3335971598, 17.2751609629,  !- Vertex 1
          3.0474805354,-7.7142923363, 17.2751937277,  !- Vertex 2
          2.5786005368,-7.092072337, 18.0247097264,  !- Vertex 3
          1.75670983,-7.7113748504, 18.0246739526;!- Vertex 4

   ! Bath 203, Zone 1, Wall - 7.738 m2 - 263.0°, Surface Area: 7.738m2
   BuildingSurface:Detailed,                      !- Surface
      Bath203:Zone1_Wall_1_0_0,                   !- Surface name
      Wall, Reference Wall Medium weight,         !- Class and Construction Name
      Bath203:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.4858289215,-9.6154969107, 13.6185997238, !- Vertex 1
       3.4794721578,-8.1132277547, 13.6185997238, !- Vertex 2
       3.4794520285,-8.1132010248, 16.7186050737, !- Vertex 3
       1.4858087848,-9.6154701875, 16.7185247937; !- Vertex 4

   ! Bath 203, Zone 1, External floor - 3.856 m2, Surface Area: 3.856m2
   BuildingSurface:Detailed,                      !- Surface
      Bath203:Zone1_ExtFloor_4_0_0,               !- Surface name
      Floor, Reference External floor Medium weight,  !- Class and Construction Name
      Bath203:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.19891054,-8.19815233, 13.6185997281,     !- Vertex 1
       1.42506054,-9.53485233, 13.6185997281,     !- Vertex 2
       .38031054,-8.14842233, 13.6185997281,      !- Vertex 3
       2.15416054,-6.81172233, 13.6185997281;     !- Vertex 4


! Shading plane data

Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 1,  !- Area = 4.81124m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -9.1138000827,-13.4032015033, 19.6789827256,   !- Vertex 1
   -8.1603288347,-12.6847031596, 19.6789807305,   !- Vertex 2
   -9.8417500827,-10.4533915033, 16.7747777256,   !- Vertex 3
   -10.7952188347,-11.1718831596, 16.7747757305;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 1,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 2,  !- Area = 4.99155m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.1340888811,-16.0303630979, 16.7806307256,   !- Vertex 1
   -6.1806200362,-15.311871565, 16.7806287305,    !- Vertex 2
   -7.9939088811,-12.9055430979, 19.6792487256,   !- Vertex 3
   -8.9473800362,-13.624041565, 19.6792467305;    !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 2,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 3,  !- Area = .82539m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.9292894629,-9.8132423308, 9.2076907281,     !- Vertex 1
   -4.6295194583,-9.7148323315, 9.2076907281,     !- Vertex 2
   -4.6295194583,-9.7148323315, 10.3749633281,    !- Vertex 3
   -3.9292894629,-9.8132423308, 10.3749633281;    !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 3,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 4,  !- Area = .82538m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.6295194581,-9.7148323274, 9.2076907281,     !- Vertex 1
   -4.7279294592,-10.4150523354, 9.2076907281,    !- Vertex 2
   -4.7279294592,-10.4150523354, 10.3749633281,   !- Vertex 3
   -4.6295194581,-9.7148323274, 10.3749633281;    !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 4,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 5,  !- Area = .82539m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.7279294566,-10.4150523317, 9.2076907281,    !- Vertex 1
   -4.0276994612,-10.5134623311, 9.2076907281,    !- Vertex 2
   -4.0276994612,-10.5134623311, 10.3749633281,   !- Vertex 3
   -4.7279294566,-10.4150523317, 10.3749633281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 5,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 6,  !- Area = .82538m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.0276994581,-10.5134623272, 9.2076907281,    !- Vertex 1
   -3.9292894584,-9.8132423291, 9.2076907281,     !- Vertex 2
   -3.9292894584,-9.8132423291, 10.3749633281,    !- Vertex 3
   -4.0276994581,-10.5134623272, 10.3749633281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 6,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 7,  !- Area = 2.93762m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 7,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    17.4878665413,-16.4656223314, 9.4185997281,   !- Vertex 1
    8.4216915413,-4.4344023314, 9.6135997281,     !- Vertex 2
    17.4878665413,-16.4656223314, 9.8085997281;   !- Vertex 3

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 7,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 8,  !- Area = 9.83714m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 8,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    17.4878665405,-16.4656223304, 10.1985997263,  !- Vertex 1
    15.5792020289,-13.9327390973, 10.1985997281,  !- Vertex 2
    15.5792020289,-13.9327390973, 12.7335351625,  !- Vertex 3
    15.6984912511,-14.0910412342, 13.3185997281,  !- Vertex 4
    17.4878665405,-16.4656223304, 13.3185997281;  !- Vertex 5

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 8,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 9,  !- Area = 3.01279m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -10.8277394587,-11.1287223314, 13.7068347281,  !- Vertex 1
   -9.8742694587,-10.4102223314, 13.7068347281,   !- Vertex 2
   -9.8742694587,-10.4102223314, 16.2303637281,   !- Vertex 3
   -10.8277394587,-11.1287223314, 16.2303637281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 9,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 10,  !- Area = 3.17574m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.0952894587,-16.0818623314, 13.5785997281,   !- Vertex 1
   -6.1418094587,-15.3633623314, 13.5785997281,   !- Vertex 2
   -6.1418094587,-15.3633623314, 16.2385997281,   !- Vertex 3
   -7.0952894587,-16.0818623314, 16.2385997281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 10,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 11,  !- Area = 1.02253m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.6424394579, 5.6247146624, 13.3185997281,    !- Vertex 1
   -3.3239294539, 5.8647296753, 13.3185997281,    !- Vertex 2
   -4.8669163447, 7.9123417312, 13.3185997281,    !- Vertex 3
   -5.1854281553, 7.6723259454, 13.3185997281;    !- Vertex 4

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 11,  !- Area = .22155m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -1.7313794564, 7.0648066635, 13.3185997281,    !- Vertex 1
   -3.2743594543, 9.1124190303, 13.3185997281,    !- Vertex 2
   -3.4123825136, 9.0084112292, 13.3185997281;    !- Vertex 3

Shading:Building:Detailed, Polygon 3 of Building 1 - Shading plane 11,  !- Area = 9.18855m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.2593105493, 19.9880876635, 13.3185997281,   !- Vertex 1
    1.6054405406, 20.1980876746, 13.3185997281,   !- Vertex 2
   -.1959394654, 15.6303106671, 13.3185997281,    !- Vertex 3
    5.1037242736, 19.623895766, 13.3185997281;    !- Vertex 4

Shading:Building:Detailed, Polygon 4 of Building 1 - Shading plane 11,  !- Area = 4.36947m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.7925960576, 18.8956157503, 13.3185997281,   !- Vertex 1
    5.1037242736, 19.623895766, 13.3185997281,    !- Vertex 2
   -4.018069456, 12.7501276727, 13.3185997281,    !- Vertex 3
   -3.7806894619, 12.4351096699, 13.3185997281;   !- Vertex 4

Shading:Building:Detailed, Polygon 5 of Building 1 - Shading plane 11,  !- Area = 25.90745m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.7925960597, 18.8956157555, 13.3185997281,   !- Vertex 1
   -4.2584494641, 12.0750876696, 13.3185997281,   !- Vertex 2
   -2.4780791147, 9.7124591072, 13.3185997281,    !- Vertex 3
    2.4587561391, 13.4326300783, 13.3185997281;   !- Vertex 4

Shading:Building:Detailed, Polygon 6 of Building 1 - Shading plane 11,  !- Area = 4.01392m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -12.9889495215, 1.791952753, 13.3185997281,    !- Vertex 1
   -4.8669163432, 7.912341734, 13.3185997281,     !- Vertex 2
   -5.1043375232, 8.2274101652, 13.3185997281,    !- Vertex 3
   -13.2265857267, 2.1073064516, 13.3185997281;   !- Vertex 4

Shading:Building:Detailed, Polygon 7 of Building 1 - Shading plane 11,  !- Area = 78.71119m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -17.2618394542, 7.4622656727, 13.3185997281,   !- Vertex 1
   -13.2265857267, 2.1073064516, 13.3185997281,   !- Vertex 2
   -3.6709994614, 9.3074285758, 13.3185997281,    !- Vertex 3
   -8.0674766882, 14.3907109083, 13.3185997281;   !- Vertex 4

Shading:Building:Detailed, Polygon 8 of Building 1 - Shading plane 11,  !- Area = 10.00504m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 11,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -8.0674766848, 14.3907109052, 13.3185997281,   !- Vertex 1
   -3.4123825112, 9.0084112249, 13.3185997281,    !- Vertex 2
   -2.4780791099, 9.7124591048, 13.3185997281,    !- Vertex 3
   -6.7509694632, 15.382769672, 13.3185997281;    !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 11,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 12,  !- Area = 4.50674m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 12,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -14.8765258626,-14.4777096272, 9.3146577281,   !- Vertex 1
   -11.4180816867,-19.0672064778, 9.3146577281,   !- Vertex 2
   -11.4180816867,-19.0672064778, 10.0988908281,  !- Vertex 3
   -14.8765258626,-14.4777096272, 10.0988908281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 12,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 13,  !- Area = 4.17373m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 13,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -17.0231494577,-11.6290523328, 9.3146577267,   !- Vertex 1
   -15.1150394633,-14.1611923253, 9.3146577274,   !- Vertex 2
   -15.1150394597,-14.1611923301, 10.6870655171,  !- Vertex 3
   -17.0231494584,-11.6290523318, 10.5750320201;  !- Vertex 4

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 13,  !- Area = 9.03567m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 13,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -17.0231494584,-11.6290523318, 10.5750320201,  !- Vertex 1
   -11.7758538903,-18.5924281329, 10.8831237301,  !- Vertex 2
   -17.0231494597,-11.6290523301, 12.6476477238;  !- Vertex 3

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 13,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 14,  !- Area = 68.80981m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 14,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.2285694552, 1.0993916712, 9.3130447281,      !- Vertex 1
   -16.8532994563,-11.4282423296, 9.3130447281,   !- Vertex 2
   -16.8532994563,-11.4282423296, 12.6185997281,  !- Vertex 3
   -.2285694552, 1.0993916712, 12.6185997281;     !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 14,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 15,  !- Area = .65972m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 15,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    15.9186029455, 1.0590746686, 9.3130447281,    !- Vertex 1
    15.7190252312, 1.0592236686, 9.3130447281,    !- Vertex 2
    15.7190252312, 1.0592236686, 12.6185997281,   !- Vertex 3
    15.9186029455, 1.0590746686, 12.6185997281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 15,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 16,  !- Area = 13.03916m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    14.5215515449, 1.0601176741, 9.3130447281,    !- Vertex 1
    4.9417605346, 1.0672697196, 9.3130447281,     !- Vertex 2
    4.9417605346, 1.0672697196, 10.6741552881,    !- Vertex 3
    14.5215515408, 1.0601176741, 10.6741552881;   !- Vertex 4

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 16,  !- Area = 20.17965m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    14.5215515408, 1.0601176741, 10.6741552881,   !- Vertex 1
    4.1434505371, 1.067865719, 10.6741552881,     !- Vertex 2
    4.1434505371, 1.067865719, 12.6185997281,     !- Vertex 3
    14.5215515349, 1.0601176741, 12.6185997281;   !- Vertex 4

Shading:Building:Detailed, Polygon 3 of Building 1 - Shading plane 16,  !- Area = 12.53467m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 16,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.1434505371, 1.067865719, 12.6185997281,     !- Vertex 1
    4.1434505371, 1.067865719, 9.3130447281,      !- Vertex 2
    .3514505339, 1.0706967366, 9.3130447281,      !- Vertex 3
    .3514505339, 1.0706967366, 12.6185997281;     !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 16,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 17,  !- Area = .19051m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 17,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    8.4149076384,-4.2676211454, 12.6185997281,    !- Vertex 1
    8.5714045447,-4.1496923289, 10.6741552481,    !- Vertex 2
    8.5714045447,-4.1496923289, 12.6185997281;    !- Vertex 3

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 17,  !- Area = 25.9095m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 17,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    8.5714045447,-4.1496923289, 12.6185997281,    !- Vertex 1
    8.5714045447,-4.1496923289, 9.3130447281,     !- Vertex 2
    14.8312467424, .5674346694, 9.3130447281,     !- Vertex 3
    14.8312467424, .5674346694, 12.6185997281;    !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 17,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 18,  !- Area = 36.05138m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 18,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -11.2362794587,-19.0758523314, 10.6185997281,  !- Vertex 1
   -6.2721594587,-15.3351223314, 10.6185997281,   !- Vertex 2
   -9.7626794587,-10.7030323314, 10.6185997281,   !- Vertex 3
   -14.7268094587,-14.4437723314, 10.6185997281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 18,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 19,  !- Area = 20.39299m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 19,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    8.3233595471,-3.7912723308, 9.1185997281,     !- Vertex 1
    9.1226275336,-3.5920323234, 9.1185997281,     !- Vertex 2
    14.5198035474, .6005966625, 9.1185997281,     !- Vertex 3
    6.9283385387, .8061096712, 9.1185997281,      !- Vertex 4
    6.9262612657,-1.9799143631, 9.1185997281;     !- Vertex 5

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 19,  !- Area = 2.98258m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 19,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    6.9262612657,-1.9799143631, 9.1185997281,     !- Vertex 1
    6.9284875404, 1.0059496657, 9.1185997281,     !- Vertex 2
    4.9303905434, .6077606654, 9.1185997281;      !- Vertex 3

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 19,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 20,  !- Area = .14016m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 20,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    4.3309105418, .408366667, 9.1185997281,       !- Vertex 1
    3.9316505403, .8083476794, 9.1185997281,      !- Vertex 2
    3.9311239314, .1067761883, 9.1185997281;      !- Vertex 3

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 20,  !- Area = 71.24417m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 20,   !- Transmittance schedule
   6 ,                                            !- Number of vertices
   -15.058439463,-13.9657023347, 9.1185997281,    !- Vertex 1
   -14.4589494719,-13.7663023435, 9.1185997281,   !- Vertex 2
    3.9311239314, .1067761883, 9.1185997281,      !- Vertex 3
    3.9318005428, 1.0081876731, 9.1185997281,     !- Vertex 4
   -.4634994436, .8116306769, 9.1185997281,       !- Vertex 5
   -16.8548094508,-11.7661023364, 9.1185997281;   !- Vertex 6

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 20,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 21,  !- Area = 2.05014m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .4694688911,-10.0764623369, 9.1185997281,     !- Vertex 1
   -3.8175732574,-10.0764623236, 9.1185997281,    !- Vertex 2
   -4.0680394571,-10.5766123264, 9.1185997281,    !- Vertex 3
   -.1834616219,-10.5795291509, 9.1185997281;     !- Vertex 4

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 21,  !- Area = 5.37836m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.1834616219,-10.5795291509, 9.1185997281,     !- Vertex 1
   -4.2678094607,-10.5764623245, 9.1185997281,    !- Vertex 2
   -4.6675194526,-10.7760023294, 9.1185997281,    !- Vertex 3
   -3.2342122496,-12.930057068, 9.1185997281;     !- Vertex 4

Shading:Building:Detailed, Polygon 3 of Building 1 - Shading plane 21,  !- Area = 10.89167m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -3.2342122473,-12.9300570719, 9.1185997281,    !- Vertex 1
   -5.066639459,-10.1761823279, 9.1185997281,     !- Vertex 2
   -8.4634073683,-16.9590226088, 9.1185997281;    !- Vertex 3

Shading:Building:Detailed, Polygon 4 of Building 1 - Shading plane 21,  !- Area = 45.33863m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   6 ,                                            !- Number of vertices
   -14.6593294552,-14.56552233, 9.1185997281,     !- Vertex 1
   -11.0665794585,-18.9647023365, 9.1185997281,   !- Vertex 2
   -8.4634073712,-16.9590226117, 9.1185997281,    !- Vertex 3
   -5.0167008381,-10.07646233, 9.1185997281,      !- Vertex 4
   -9.1932073355,-10.0764623331, 9.1185997281,    !- Vertex 5
   -14.4590994128,-13.9661423073, 9.1185997281;   !- Vertex 6

Shading:Building:Detailed, Polygon 5 of Building 1 - Shading plane 21,  !- Area = 27.16051m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    5.521820543,-9.9842523283, 9.1185997281,      !- Vertex 1
    9.519647538,-6.9896223298, 9.1185997281,      !- Vertex 2
    9.7198755395,-6.3902523314, 9.1185997281,     !- Vertex 3
    4.73017054, .0083866663, 9.1185997281,        !- Vertex 4
    4.7229105561,-9.663896305, 9.1185997281;      !- Vertex 5

Shading:Building:Detailed, Polygon 6 of Building 1 - Shading plane 21,  !- Area = 3.06065m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    .4694689035,-10.0764623324, 9.1185997281,     !- Vertex 1
    2.9260305506,-8.1837423239, 9.1185997281,     !- Vertex 2
   -2.7646597312,-10.0764623305, 9.1185997281;    !- Vertex 3

Shading:Building:Detailed, Polygon 7 of Building 1 - Shading plane 21,  !- Area = 4.37762m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -9.1932073426,-10.0764623248, 9.1185997281,    !- Vertex 1
   -5.0167008439,-10.0764623148, 9.1185997281,    !- Vertex 2
   -4.6664794555,-9.3771223429, 9.1185997281,     !- Vertex 3
   -6.9868259325,-8.4467066335, 9.1185997281;     !- Vertex 4

Shading:Building:Detailed, Polygon 8 of Building 1 - Shading plane 21,  !- Area = 11.96199m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -6.9868259325,-8.4467066335, 9.1185997281,     !- Vertex 1
   -3.6678794569,-9.7775423385, 9.1185997281,     !- Vertex 2
   -.661734497,-3.7746432644, 9.1185997281;       !- Vertex 3

Shading:Building:Detailed, Polygon 9 of Building 1 - Shading plane 21,  !- Area = 24.84048m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    .4071465513,-2.9851084334, 9.1185997281,      !- Vertex 1
   -.6617344974,-3.7746432639, 9.1185997281,      !- Vertex 2
   -3.8175732655,-10.0764623298, 9.1185997281,    !- Vertex 3
   -2.7646597296,-10.0764623278, 9.1185997281,    !- Vertex 4
    3.5255205408,-7.98435233, 9.1185997281;       !- Vertex 5

Shading:Building:Detailed, Polygon 10 of Building 1 - Shading plane 21,  !- Area = 21.82168m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 21,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .4071465468,-2.9851084394, 9.1185997281,      !- Vertex 1
    4.5232205431,-9.5838223299, 9.1185997281,     !- Vertex 2
    4.7229105601,-9.6638963025, 9.1185997281,     !- Vertex 3
    4.7303205402, .2082276672, 9.1185997281;      !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 21,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 22,  !- Area = .53503m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 22,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.3908694587,-16.1880723314, 13.7124587281,   !- Vertex 1
   -7.5076494587,-16.0330823314, 13.7124587281,   !- Vertex 2
   -7.5076494587,-16.0330823314, 16.4694727281,   !- Vertex 3
   -7.3908694587,-16.1880723314, 16.4694727281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 22,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 23,  !- Area = 17.42222m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 23,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    12.4938245413,-19.9759723314, 10.0685997281,  !- Vertex 1
    17.1318355413,-16.4809823314, 10.0685997281,  !- Vertex 2
    15.3263905413,-14.0850823314, 10.0685997281,  !- Vertex 3
    10.6883795413,-17.5800723314, 10.0685997281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 23,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 24,  !- Area = 5.33263m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 24,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -13.2144094587, 1.6777056686, 12.1185997281,   !- Vertex 1
   -13.2144094587, 1.6777056686, 12.8741547281,   !- Vertex 2
   -17.4619594587, 7.3143906686, 12.8741547281,   !- Vertex 3
   -17.4619594587, 7.3143906686, 12.1185997281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 24,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 25,  !- Area = 14.66474m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 25,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -13.2144094587, 1.6777056686, 13.4408217281,   !- Vertex 1
   -13.2144094587, 1.6777056686, 15.5185997281,   !- Vertex 2
   -17.4619594587, 7.3143906686, 15.5185997281,   !- Vertex 3
   -17.4619594587, 7.3143906686, 13.4408217281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 25,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 26,  !- Area = 10.05253m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 26,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -17.4878594587, 7.5980156686, 12.1185997281,   !- Vertex 1
   -17.4878594587, 7.5980156686, 12.8741547281,   !- Vertex 2
   -6.8621494587, 15.6050686686, 12.8741547281,   !- Vertex 3
   -6.8621494587, 15.6050686686, 12.1185997281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 26,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 27,  !- Area = 27.64449m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 27,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -17.4878594587, 7.5980156686, 13.4408217281,   !- Vertex 1
   -17.4878594587, 7.5980156686, 15.5185997281,   !- Vertex 2
   -6.8621494587, 15.6050686686, 15.5185997281,   !- Vertex 3
   -6.8621494587, 15.6050686686, 13.4408217281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 27,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 28,  !- Area = 3.13555m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 28,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.0769494587, 12.3196806686, 12.1185997281,   !- Vertex 1
   -6.5744794587, 15.6340176686, 12.1185997281,   !- Vertex 2
   -6.5744794587, 15.6340176686, 12.8741547281,   !- Vertex 3
   -4.0769494587, 12.3196806686, 12.8741547281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 28,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 29,  !- Area = 8.62278m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 29,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.0769494587, 12.3196806686, 13.4408217281,   !- Vertex 1
   -6.5744794587, 15.6340176686, 13.4408217281,   !- Vertex 2
   -6.5744794587, 15.6340176686, 15.5185997281,   !- Vertex 3
   -4.0769494587, 12.3196806686, 15.5185997281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 29,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 30,  !- Area = 22.69832m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 30,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.4047705423, .3986366693, 9.3060997281,      !- Vertex 1
   -14.9314229149,-14.1722410233, 9.3060997281,   !- Vertex 2
   -14.9314229149,-14.1722410233, 10.0560997249,  !- Vertex 3
    4.4047705423, .3986366693, 10.4310997272;     !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 30,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 31,  !- Area = 1.21932m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 31,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.8407105414, .3825216684, 9.3060997256,      !- Vertex 1
    5.552280539,-.5617593283, 9.4935997297,       !- Vertex 2
    5.552280539,-.5617593283, 10.4310997281,      !- Vertex 3
    4.8407105414, .3825216684, 10.4310997281;     !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 31,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 32,  !- Area = 16.8882m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 32,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.2346605406,-8.346522332, 9.3060997281,      !- Vertex 1
   -11.1520274258,-19.1876650371, 9.3060997281,   !- Vertex 2
   -11.1520274258,-19.1876650371, 10.0560997281,  !- Vertex 3
    3.2346605406,-8.346522332, 10.4310997247;     !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 32,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 33,  !- Area = 19.34108m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 33,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    1.7351005413,-1.3950223314, 13.6185997281,    !- Vertex 1
    3.7237705413,-.1458383314, 13.6185997281,     !- Vertex 2
   -1.3104094587, 6.5347486686, 13.6185997281,    !- Vertex 3
   -3.1792194587, 5.1265006686, 13.6185997281;    !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 33,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 34,  !- Area = 6.52501m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 34,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.1652394587,-16.0081023314, 13.6185997281,   !- Vertex 1
   -6.2667694587,-15.3310623314, 13.6185997281,   !- Vertex 2
   -9.7572994587,-10.6989723314, 13.6185997281,   !- Vertex 3
   -10.6557594587,-11.3760223314, 13.6185997281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 34,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 35,  !- Area = 5.60422m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 35,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.6709994566, 9.3074285754, 13.6185997281,    !- Vertex 1
   -5.1042994672, 8.2273596672, 13.6185997281,    !- Vertex 2
   -3.3239296138, 5.8647298797, 13.6185997281,    !- Vertex 3
   -1.7313850253, 7.0648024701, 13.6185997281;    !- Vertex 4

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 35,  !- Area = 1.41568m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 35,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.7313172579, 7.0647241158, 13.6185997281,    !- Vertex 1
   -3.6424394542, 5.6247146663, 13.6185997281,    !- Vertex 2
   -3.2863694558, 5.152188663, 13.6185997281,     !- Vertex 3
   -1.3752994572, 6.5922806741, 13.6185997281;    !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 35,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 36,  !- Area = .25025m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 36,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    10.6336780368,-17.6753049667, 10.1985997281,  !- Vertex 1
    10.7524965391,-17.8329823285, 12.7335996981,  !- Vertex 2
    10.7524965391,-17.8329823285, 10.1985997281;  !- Vertex 3

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 36,  !- Area = 9.23965m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 36,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    10.7524965391,-17.8329823285, 10.1985997281,  !- Vertex 1
    10.7524965391,-17.8329823285, 13.3185997281,  !- Vertex 2
    12.5347285408,-20.1980823308, 13.3185997281,  !- Vertex 3
    12.5347285408,-20.1980823308, 10.1985997281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 36,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 37,  !- Area = 1.13571m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 37,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    3.623564458,-8.3725769127, 9.4185997281,      !- Vertex 1
    10.6336780368,-17.6753049667, 9.6135997281,   !- Vertex 2
    10.6336780368,-17.6753049667, 9.4185997281;   !- Vertex 3

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 37,  !- Area = 1.23196m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 37,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    10.6336780368,-17.6753049667, 9.4185997281,   !- Vertex 1
    10.6336780368,-17.6753049667, 9.8085997281,   !- Vertex 2
    12.5347285408,-20.1980823308, 9.8085997281,   !- Vertex 3
    12.5347285408,-20.1980823308, 9.4185997281;   !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 37,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 38,  !- Area = 2.93762m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 38,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.5898480349,-.6115891479, 10.3935997281,     !- Vertex 1
    7.8563795431,-3.6194023338, 10.3935997281,    !- Vertex 2
    7.8563795431,-3.6194023338, 9.6135997281,     !- Vertex 3
    5.5898480349,-.6115891479, 9.6135997281;      !- Vertex 4

Shading:Building:Detailed, Polygon 2 of Building 1 - Shading plane 38,  !- Area = .85036m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 38,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.5898480349,-.6115891479, 9.6135997281,      !- Vertex 1
    8.2142545384,-4.0943223276, 9.6135997281,     !- Vertex 2
    8.2142545384,-4.0943223276, 9.4185997281,     !- Vertex 3
    5.5898480349,-.6115891479, 9.4185997281;      !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 38,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 39,  !- Area = 13.4255m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 39,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -15.0156794587,-14.0604223314, 10.0185997281,  !- Vertex 1
    4.4790105413, .6298786686, 10.0185997281,     !- Vertex 2
    4.4790105413, .6298786686, 10.5685997281,     !- Vertex 3
   -15.0156794587,-14.0604223314, 10.5685997281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 39,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 40,  !- Area = .20516m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 40,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.4790105413, .6298786686, 10.0185997281,     !- Vertex 1
    4.2545205413, .9277886686, 10.0185997281,     !- Vertex 2
    4.2545205413, .9277886686, 10.5685997281,     !- Vertex 3
    4.4790105413, .6298786686, 10.5685997281;     !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 40,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 41,  !- Area = 2.46056m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 41,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.2192294587, .9311306686, 10.0185997281,      !- Vertex 1
   -.2192294587, .9311306686, 10.5685997281,      !- Vertex 2
    4.2545205413, .9277886686, 10.5685997281,     !- Vertex 3
    4.2545205413, .9277886686, 10.0185997281;     !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 41,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 42,  !- Area = 11.46151m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 42,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -16.8620894587,-11.6101623314, 10.0185997281,  !- Vertex 1
   -16.8620894587,-11.6101623314, 10.5685997281,  !- Vertex 2
   -.2192294587, .9311306686, 10.5685997281,      !- Vertex 3
   -.2192294587, .9311306686, 10.0185997281;      !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 42,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 43,  !- Area = 1.68743m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 43,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -15.0156794587,-14.0604223314, 10.0185997281,  !- Vertex 1
   -15.0156794587,-14.0604223314, 10.5685997281,  !- Vertex 2
   -16.8620894587,-11.6101623314, 10.5685997281,  !- Vertex 3
   -16.8620894587,-11.6101623314, 10.0185997281;  !- Vertex 4

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 43,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 44,  !- Area = 70.07955m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 44,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -16.8620894635,-11.6101623334, 10.5685997281,  !- Vertex 1
   -15.0156794568,-14.0604223265, 10.5685997281,  !- Vertex 2
    4.4790105382, .6298786701, 10.5685997281,     !- Vertex 3
    4.2545205449, .9277886658, 10.5685997281,     !- Vertex 4
   -.2192294574, .9311306686, 10.5685997281;      !- Vertex 5

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 44,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Shading:Building:Detailed, Polygon 1 of Building 1 - Shading plane 45,  !- Area = 70.07955m2, Transmission = 1
   Transmittance schedule for Building 1 - Shading plane 45,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    4.2545205449, .9277886658, 10.0185997281,     !- Vertex 1
    4.4790105365, .6298786708, 10.0185997281,     !- Vertex 2
   -15.0156794626,-14.0604223332, 10.0185997281,  !- Vertex 3
   -16.8620894635,-11.6101623334, 10.0185997281,  !- Vertex 4
   -.2192294547, .9311306704, 10.0185997281;      !- Vertex 5

! Modified schedule: Office_OpenOff_Occ
Schedule:Compact,
Transmittance schedule for Building 1 - Shading plane 45,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, .25,
Until: 09:00, .5,
Until: 12:00, 1,
Until: 14:00, .75,
Until: 17:00, 1,
Until: 18:00, .5,
Until: 19:00, .25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:KitchenDining101 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:KitchenDining101 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:KitchenDining101 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:KitchenDining101 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:KitchenDining101,                       !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:KitchenDining101,                       !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:KitchenDining101;                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:KitchenDining101,                       !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:KitchenDining101,                       !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block1:KitchenDining101 Thermostat, Block1:KitchenDining101,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:KitchenDining101;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:KitchenDining101,Block1:KitchenDining101 Heating Setpoint Schedule,Block1:KitchenDining101 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:KitchenDining101, Block1:KitchenDining101 Equipment, Block1:KitchenDining101 Inlets, , Node Block1:KitchenDining101 Zone, Node Block1:KitchenDining101 Out;

ZoneHVAC:EquipmentList, Block1:KitchenDining101 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block1:KitchenDining101 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:KitchenDining101 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:KitchenDining101 In,               !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:KitchenDining101 Heating Availability Sch,  !- Heating Availability Schedule
   Block1:KitchenDining101 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:KitchenDining101 Inlets,
   Node Block1:KitchenDining101 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:Laundry104 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:Laundry104 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:Laundry104 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:Laundry104 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:Laundry104,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:Laundry104,                             !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:Laundry104;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:Laundry104,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:Laundry104,                             !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block1:Laundry104 Thermostat, Block1:Laundry104,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Laundry104;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Laundry104,Block1:Laundry104 Heating Setpoint Schedule,Block1:Laundry104 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:Laundry104, Block1:Laundry104 Equipment, Block1:Laundry104 Inlets, , Node Block1:Laundry104 Zone, Node Block1:Laundry104 Out;

ZoneHVAC:EquipmentList, Block1:Laundry104 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block1:Laundry104 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:Laundry104 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:Laundry104 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:Laundry104 Heating Availability Sch,    !- Heating Availability Schedule
   Block1:Laundry104 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:Laundry104 Inlets,
   Node Block1:Laundry104 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:Bath103 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:Bath103 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:Bath103 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:Bath103 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:Bath103,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:Bath103,                                !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:Bath103;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:Bath103,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:Bath103,                                !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block1:Bath103 Thermostat, Block1:Bath103,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Bath103;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Bath103,Block1:Bath103 Heating Setpoint Schedule,Block1:Bath103 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:Bath103, Block1:Bath103 Equipment, Block1:Bath103 Inlets, , Node Block1:Bath103 Zone, Node Block1:Bath103 Out;

ZoneHVAC:EquipmentList, Block1:Bath103 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block1:Bath103 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:Bath103 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:Bath103 In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:Bath103 Heating Availability Sch,       !- Heating Availability Schedule
   Block1:Bath103 Cooling Availability Sch,       !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:Bath103 Inlets,
   Node Block1:Bath103 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:Mech102 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block1:Mech102 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:Mech102 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:Mech102 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:Mech102,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:Mech102,                                !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:Mech102;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:Mech102,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:Mech102,                                !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block1:Mech102 Thermostat, Block1:Mech102,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Mech102;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Mech102,Block1:Mech102 Heating Setpoint Schedule,Block1:Mech102 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:Mech102, Block1:Mech102 Equipment, Block1:Mech102 Inlets, , Node Block1:Mech102 Zone, Node Block1:Mech102 Out;

ZoneHVAC:EquipmentList, Block1:Mech102 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block1:Mech102 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:Mech102 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:Mech102 In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:Mech102 Heating Availability Sch,       !- Heating Availability Schedule
   Block1:Mech102 Cooling Availability Sch,       !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:Mech102 Inlets,
   Node Block1:Mech102 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
EntryHall201:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
EntryHall201:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
EntryHall201:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
EntryHall201:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   EntryHall201:Zone1,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   EntryHall201:Zone1,                            !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   EntryHall201:Zone1;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   EntryHall201:Zone1,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   EntryHall201:Zone1,                            !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, EntryHall201:Zone1 Thermostat, EntryHall201:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone EntryHall201:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone EntryHall201:Zone1,EntryHall201:Zone1 Heating Setpoint Schedule,EntryHall201:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   EntryHall201:Zone1, EntryHall201:Zone1 Equipment, EntryHall201:Zone1 Inlets, , Node EntryHall201:Zone1 Zone, Node EntryHall201:Zone1 Out;

ZoneHVAC:EquipmentList, EntryHall201:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, EntryHall201:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, EntryHall201:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node EntryHall201:Zone1 In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   EntryHall201:Zone1 Heating Availability Sch,   !- Heating Availability Schedule
   EntryHall201:Zone1 Cooling Availability Sch,   !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   EntryHall201:Zone1 Inlets,
   Node EntryHall201:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
KitchenDining101:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
KitchenDining101:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
KitchenDining101:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
KitchenDining101:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   KitchenDining101:Zone1,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   KitchenDining101:Zone1,                        !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   KitchenDining101:Zone1;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   KitchenDining101:Zone1,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   KitchenDining101:Zone1,                        !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, KitchenDining101:Zone1 Thermostat, KitchenDining101:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone KitchenDining101:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone KitchenDining101:Zone1,KitchenDining101:Zone1 Heating Setpoint Schedule,KitchenDining101:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   KitchenDining101:Zone1, KitchenDining101:Zone1 Equipment, KitchenDining101:Zone1 Inlets, , Node KitchenDining101:Zone1 Zone, Node KitchenDining101:Zone1 Out;

ZoneHVAC:EquipmentList, KitchenDining101:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, KitchenDining101:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, KitchenDining101:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node KitchenDining101:Zone1 In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   KitchenDining101:Zone1 Heating Availability Sch,  !- Heating Availability Schedule
   KitchenDining101:Zone1 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   KitchenDining101:Zone1 Inlets,
   Node KitchenDining101:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
EntryHall2011:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
EntryHall2011:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
EntryHall2011:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
EntryHall2011:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   EntryHall2011:Zone1,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   EntryHall2011:Zone1,                           !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   EntryHall2011:Zone1;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   EntryHall2011:Zone1,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   EntryHall2011:Zone1,                           !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, EntryHall2011:Zone1 Thermostat, EntryHall2011:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone EntryHall2011:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone EntryHall2011:Zone1,EntryHall2011:Zone1 Heating Setpoint Schedule,EntryHall2011:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   EntryHall2011:Zone1, EntryHall2011:Zone1 Equipment, EntryHall2011:Zone1 Inlets, , Node EntryHall2011:Zone1 Zone, Node EntryHall2011:Zone1 Out;

ZoneHVAC:EquipmentList, EntryHall2011:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, EntryHall2011:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, EntryHall2011:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node EntryHall2011:Zone1 In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   EntryHall2011:Zone1 Heating Availability Sch,  !- Heating Availability Schedule
   EntryHall2011:Zone1 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   EntryHall2011:Zone1 Inlets,
   Node EntryHall2011:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bedroom202:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bedroom202:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Bedroom202:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Bedroom202:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Bedroom202:Zone1,                              !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Bedroom202:Zone1,                              !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Bedroom202:Zone1;                              !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Bedroom202:Zone1,                              !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Bedroom202:Zone1,                              !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Bedroom202:Zone1 Thermostat, Bedroom202:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bedroom202:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bedroom202:Zone1,Bedroom202:Zone1 Heating Setpoint Schedule,Bedroom202:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Bedroom202:Zone1, Bedroom202:Zone1 Equipment, Bedroom202:Zone1 Inlets, , Node Bedroom202:Zone1 Zone, Node Bedroom202:Zone1 Out;

ZoneHVAC:EquipmentList, Bedroom202:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Bedroom202:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Bedroom202:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Bedroom202:Zone1 In,                      !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Bedroom202:Zone1 Heating Availability Sch,     !- Heating Availability Schedule
   Bedroom202:Zone1 Cooling Availability Sch,     !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Bedroom202:Zone1 Inlets,
   Node Bedroom202:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bath205:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bath205:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Bath205:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Bath205:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Bath205:Zone1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Bath205:Zone1,                                 !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Bath205:Zone1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Bath205:Zone1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Bath205:Zone1,                                 !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Bath205:Zone1 Thermostat, Bath205:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bath205:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bath205:Zone1,Bath205:Zone1 Heating Setpoint Schedule,Bath205:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Bath205:Zone1, Bath205:Zone1 Equipment, Bath205:Zone1 Inlets, , Node Bath205:Zone1 Zone, Node Bath205:Zone1 Out;

ZoneHVAC:EquipmentList, Bath205:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Bath205:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Bath205:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Bath205:Zone1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Bath205:Zone1 Heating Availability Sch,        !- Heating Availability Schedule
   Bath205:Zone1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Bath205:Zone1 Inlets,
   Node Bath205:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bedroom204:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bedroom204:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Bedroom204:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Bedroom204:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Bedroom204:Zone1,                              !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Bedroom204:Zone1,                              !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Bedroom204:Zone1;                              !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Bedroom204:Zone1,                              !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Bedroom204:Zone1,                              !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Bedroom204:Zone1 Thermostat, Bedroom204:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bedroom204:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bedroom204:Zone1,Bedroom204:Zone1 Heating Setpoint Schedule,Bedroom204:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Bedroom204:Zone1, Bedroom204:Zone1 Equipment, Bedroom204:Zone1 Inlets, , Node Bedroom204:Zone1 Zone, Node Bedroom204:Zone1 Out;

ZoneHVAC:EquipmentList, Bedroom204:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Bedroom204:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Bedroom204:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Bedroom204:Zone1 In,                      !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Bedroom204:Zone1 Heating Availability Sch,     !- Heating Availability Schedule
   Bedroom204:Zone1 Cooling Availability Sch,     !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Bedroom204:Zone1 Inlets,
   Node Bedroom204:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bedroom2041:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bedroom2041:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Bedroom2041:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Bedroom2041:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Bedroom2041:Zone1,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Bedroom2041:Zone1,                             !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Bedroom2041:Zone1;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Bedroom2041:Zone1,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Bedroom2041:Zone1,                             !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Bedroom2041:Zone1 Thermostat, Bedroom2041:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bedroom2041:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bedroom2041:Zone1,Bedroom2041:Zone1 Heating Setpoint Schedule,Bedroom2041:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Bedroom2041:Zone1, Bedroom2041:Zone1 Equipment, Bedroom2041:Zone1 Inlets, , Node Bedroom2041:Zone1 Zone, Node Bedroom2041:Zone1 Out;

ZoneHVAC:EquipmentList, Bedroom2041:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Bedroom2041:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Bedroom2041:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Bedroom2041:Zone1 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Bedroom2041:Zone1 Heating Availability Sch,    !- Heating Availability Schedule
   Bedroom2041:Zone1 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Bedroom2041:Zone1 Inlets,
   Node Bedroom2041:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
MasterBath207:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
MasterBath207:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
MasterBath207:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
MasterBath207:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MasterBath207:Zone1,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   MasterBath207:Zone1,                           !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MasterBath207:Zone1;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MasterBath207:Zone1,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   MasterBath207:Zone1,                           !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, MasterBath207:Zone1 Thermostat, MasterBath207:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MasterBath207:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MasterBath207:Zone1,MasterBath207:Zone1 Heating Setpoint Schedule,MasterBath207:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MasterBath207:Zone1, MasterBath207:Zone1 Equipment, MasterBath207:Zone1 Inlets, , Node MasterBath207:Zone1 Zone, Node MasterBath207:Zone1 Out;

ZoneHVAC:EquipmentList, MasterBath207:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, MasterBath207:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MasterBath207:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MasterBath207:Zone1 In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   MasterBath207:Zone1 Heating Availability Sch,  !- Heating Availability Schedule
   MasterBath207:Zone1 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MasterBath207:Zone1 Inlets,
   Node MasterBath207:Zone1 In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bath203:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Bath203:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Bath203:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Bath203:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Bath203:Zone1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   14,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.009,                                         !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.01,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Bath203:Zone1,                                 !- Design Specification Outdoor Air Object Name
   1.8,                                           !- Zone Heating Sizing Factor
   1.3,                                           !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Bath203:Zone1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Bath203:Zone1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Bath203:Zone1,                                 !- Zone Name
   ,                                              !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Bath203:Zone1 Thermostat, Bath203:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bath203:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bath203:Zone1,Bath203:Zone1 Heating Setpoint Schedule,Bath203:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Bath203:Zone1, Bath203:Zone1 Equipment, Bath203:Zone1 Inlets, , Node Bath203:Zone1 Zone, Node Bath203:Zone1 Out;

ZoneHVAC:EquipmentList, Bath203:Zone1 Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Bath203:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Bath203:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Bath203:Zone1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   99,                                            !- Maximum Heating Supply Air Temperature {C}
   -99,                                           !- Minimum Cooling Supply Air Temperature {C}
   0.001,                                         !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.01,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Bath203:Zone1 Heating Availability Sch,        !- Heating Availability Schedule
   Bath203:Zone1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   ,                                              !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Bath203:Zone1 Inlets,
   Node Bath203:Zone1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary;


OutputControl:Table:Style, CommaAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,Gas:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

Output:Variable, Block1:KitchenDining101_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:KitchenDining101_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:KitchenDining101_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:KitchenDining101_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Block1:Laundry104_Wall_6_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Laundry104_Partition_7_0_10000, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Bath103_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Bath103_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Bath103_Partition_2_0_10004, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Bath103_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Bath103_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Bath103_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Mech102_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Mech102_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Mech102_Partition_2_0_10006, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Mech102_Partition_3_0_10012, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Mech102_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Block1:Mech102_Wall_4_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Mech102_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:Mech102_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Block1:Mech102_Wall_6_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Block1:Mech102_Wall_6_1_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_ExtFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_2_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_3_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_3_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_3_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Partition_4_0_10003, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Partition_4_0_10009, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Partition_4_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Partition_4_2_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Partition_4_2_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_4_3_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Roof_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Roof_6_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_ExtFloor_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_ExtFloor_9_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_ExtFloor_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Partition_11_0_10010, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Partition_11_0_10014, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_12_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_12_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_12_0_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_1_0_1_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_1_0_1_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_1_0_1_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_12_0_1_1_1_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_12_0_1_1_1_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_12_0_1_1_1_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_2_0_2_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_2_0_2_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_2_0_2_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_3_0_3_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_3_0_3_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_12_0_3_0_3_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_14_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Partition_15_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_ExtFloor_16_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_ExtFloor_16_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_2_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_2_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_2_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_3_0_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_3_0_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_3_0_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_6_0_6_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_6_0_6_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_6_0_6_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_7_0_7_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_7_0_7_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_7_0_7_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_10_0_10_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_10_0_10_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_17_0_0_10_0_10_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_18_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_18_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_18_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_18_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_18_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_18_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_18_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_19_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall201:Zone1_Wall_19_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_19_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_19_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_19_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_19_0_1_0_1_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_19_0_1_0_1_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_19_0_1_0_1_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Roof_20_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_21_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_21_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_21_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_21_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_21_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_21_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_21_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_22_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_23_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall201:Zone1_Wall_24_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_0_0_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_0_0_4, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_0_0_6, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_0_0_7, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Partition_2_0_10001, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Partition_2_0_10015, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Wall_2_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Wall_2_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Wall_2_0_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Wall_2_0_4, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Wall_2_0_5, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Wall_2_0_6, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_Wall_2_0_7, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_6_0_6_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_6_0_6_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_6_0_6_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_6_0_6_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_6_0_6_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_7_0_7_1_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_7_0_7_1_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_7_0_7_1_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_7_0_7_1_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_2_0_7_0_7_1_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_13_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_14_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_15_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_16_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_17_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_18_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_18_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_19_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_4, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_5, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_6, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_7, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_8, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  KitchenDining101:Zone1_ExtFloor_19_0_9, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Partition_21_0_10017, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Partition_22_0_10007, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_23_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_24_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_24_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_24_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_24_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_24_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_24_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_24_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_25_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_25_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_25_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_25_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_25_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_25_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_25_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_7_0_7_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_7_0_7_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, KitchenDining101:Zone1_Wall_26_0_0_7_0_7_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_27_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, KitchenDining101:Zone1_ExtFloor_28_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Partition_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Partition_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Wall_2_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Roof_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Roof_3_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_ExtFloor_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_ExtFloor_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, EntryHall2011:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Partition_8_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Partition_8_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Partition_8_0_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Partition_8_0_4, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Partition_8_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  EntryHall2011:Zone1_Partition_8_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Partition_0_0_10018, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_0_0_10019, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_0_0_10020, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_0_0_10023, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_0_0_10024, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Wall_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Roof_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Floor_3_0_10002, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Floor_3_0_10008, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Floor_3_0_10013, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_ExtFloor_3_4_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Bedroom202:Zone1_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Bedroom202:Zone1_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bedroom202:Zone1_Partition_5_0_10021, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_5_0_10027, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_5_0_10028, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_5_0_10029, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_5_0_10030, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom202:Zone1_Partition_5_0_10031, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom202:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_4, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_5, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_6, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_7, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_8, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_9, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_10, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_11, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_1_0_1_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_1_0_1_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_1_0_1_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_2_0_2_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_2_0_2_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_2_0_2_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_3_0_3_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_3_0_3_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_3_0_3_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_4_0_4_4_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_4_0_4_4_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_4_0_4_4_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_4_1_4_4_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_4_1_4_4_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_4_1_4_4_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_5_0_5_5_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_5_0_5_5_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_5_0_5_5_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_6_0_6_6_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_6_0_6_6_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_6_0_6_6_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_7_0_7_7_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_7_0_7_7_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_7_0_7_7_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_7_1_7_7_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_7_1_7_7_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_7_1_7_7_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_8_0_8_8_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_8_0_8_8_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_8_0_8_8_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_9_0_9_9_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_9_0_9_9_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_9_0_9_9_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_9_1_9_9_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_9_1_9_9_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_9_1_9_9_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_10_0_10_10_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_10_0_10_10_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_10_0_10_10_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_10_1_10_10_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_10_1_10_10_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Wall_4_0_10_1_10_10_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_11_0_11_11_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_11_0_11_11_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_Wall_4_0_11_0_11_11_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Partition_5_0_10025, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Partition_6_0_10049, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Partition_7_0_10050, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBedroom206:Zone1_ExtFloor_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBedroom206:Zone1_ExtFloor_8_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_0_0_4, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_0_0_5, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_0_0_6, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_0_0_7, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_0_0_8, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Wall_0_0_8_0_8_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Bath205:Zone1_Wall_0_0_8_0_8_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Bath205:Zone1_Wall_0_0_8_0_8_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bath205:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Partition_2_0_10036, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Partition_4_0_10041, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bath205:Zone1_Wall_5_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_ExtFloor_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath205:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Bedroom204:Zone1_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Bedroom204:Zone1_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bedroom204:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom204:Zone1_Partition_3_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Partition_4_0_10033, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Partition_5_0_10042, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_ExtFloor_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom204:Zone1_Partition_8_0_10045, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Wall_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_ExtFloor_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_ExtFloor_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_ExtFloor_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_ExtFloor_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_ExtFloor_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom2041:Zone1_ExtFloor_5_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  Bedroom2041:Zone1_ExtFloor_5_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Partition_6_0_10046, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bedroom2041:Zone1_ExtFloor_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Roof_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Wall_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Wall_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, MasterBath207:Zone1_Wall_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, MasterBath207:Zone1_Wall_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBath207:Zone1_Partition_2_0_10047, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Partition_3_0_10052, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Partition_4_0_10051, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_ExtFloor_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_ExtFloor_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_ExtFloor_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, MasterBath207:Zone1_ExtFloor_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  MasterBath207:Zone1_ExtFloor_11_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath203:Zone1_Roof_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath203:Zone1_Roof_0_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, Bath203:Zone1_Roof_0_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, Bath203:Zone1_Roof_0_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bath203:Zone1_Wall_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath203:Zone1_Partition_2_0_10039, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath203:Zone1_Partition_3_0_10048, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath203:Zone1_ExtFloor_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Bath203:Zone1_Partition_5_0_10044, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, Block1:KitchenDining101, Zone Mean Air Temperature, hourly, On;
Output:Variable, Block1:KitchenDining101, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Block1:KitchenDining101, Zone Operative Temperature, hourly, On;
Output:Variable, Block1:KitchenDining101, Zone Air Relative Humidity, hourly, On;
Output:Variable, Block1:Laundry104, Zone Mean Air Temperature, hourly, On;
Output:Variable, Block1:Laundry104, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Block1:Laundry104, Zone Operative Temperature, hourly, On;
Output:Variable, Block1:Laundry104, Zone Air Relative Humidity, hourly, On;
Output:Variable, Block1:Bath103, Zone Mean Air Temperature, hourly, On;
Output:Variable, Block1:Bath103, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Block1:Bath103, Zone Operative Temperature, hourly, On;
Output:Variable, Block1:Bath103, Zone Air Relative Humidity, hourly, On;
Output:Variable, Block1:Mech102, Zone Mean Air Temperature, hourly, On;
Output:Variable, Block1:Mech102, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Block1:Mech102, Zone Operative Temperature, hourly, On;
Output:Variable, Block1:Mech102, Zone Air Relative Humidity, hourly, On;
Output:Variable, EntryHall201:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, EntryHall201:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, EntryHall201:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, EntryHall201:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, KitchenDining101:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, KitchenDining101:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, KitchenDining101:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, KitchenDining101:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, EntryHall2011:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, EntryHall2011:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, EntryHall2011:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, EntryHall2011:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Bedroom202:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Bedroom202:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Bedroom202:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Bedroom202:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Bath205:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Bath205:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Bath205:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Bath205:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Bedroom204:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Bedroom204:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Bedroom204:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Bedroom204:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Bedroom2041:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Bedroom2041:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Bedroom2041:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Bedroom2041:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, MasterBath207:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, MasterBath207:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, MasterBath207:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, MasterBath207:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Bath203:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Bath203:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Bath203:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Bath203:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, Block1:KitchenDining101, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Block1:KitchenDining101, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Block1:Laundry104, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Block1:Laundry104, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Block1:Bath103, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Block1:Bath103, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Block1:Mech102, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Block1:Mech102, Zone Ventilation Air Change Rate, hourly;
Output:Variable, EntryHall201:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, EntryHall201:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Bedroom202:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Bedroom202:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Bath205:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Bath205:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Bedroom204:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Bedroom204:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, MasterBath207:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, MasterBath207:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Bath203:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Bath203:Zone1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Fan Electric Power, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electric Energy, hourly;
Output:Variable, Block1:KitchenDining101, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Block1:Laundry104, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Block1:Bath103, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Block1:Mech102, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, EntryHall201:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Bedroom202:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Bath205:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Bedroom204:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, MasterBath207:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Bath203:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Block1:KitchenDining101, Zone People Sensible Heating Rate, hourly;
Output:Variable, Block1:KitchenDining101, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Block1:KitchenDining101, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Block1:KitchenDining101, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Block1:KitchenDining101, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:KitchenDining101, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:KitchenDining101, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:KitchenDining101, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:KitchenDining101, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:KitchenDining101, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:KitchenDining101, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Block1:Laundry104, Zone People Sensible Heating Rate, hourly;
Output:Variable, Block1:Laundry104, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Block1:Laundry104, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Block1:Laundry104, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Block1:Laundry104, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Laundry104, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Laundry104, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Laundry104, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Laundry104, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Laundry104, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Laundry104, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Block1:Bath103, Zone People Sensible Heating Rate, hourly;
Output:Variable, Block1:Bath103, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Block1:Bath103, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Block1:Bath103, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Block1:Bath103, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Bath103, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Bath103, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Bath103, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Bath103, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Bath103, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Bath103, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Block1:Mech102, Zone People Sensible Heating Rate, hourly;
Output:Variable, Block1:Mech102, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Block1:Mech102, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Block1:Mech102, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Block1:Mech102, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Mech102, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Mech102, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Mech102, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Mech102, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Mech102, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Mech102, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, EntryHall201:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, EntryHall201:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, EntryHall201:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, EntryHall201:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, EntryHall201:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, EntryHall201:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, EntryHall201:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, EntryHall201:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, EntryHall201:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, KitchenDining101:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, KitchenDining101:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, EntryHall2011:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, EntryHall2011:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Bedroom202:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Bedroom202:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bedroom202:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Bedroom202:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Bedroom202:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom202:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom202:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom202:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom202:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom202:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom202:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Bath205:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Bath205:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bath205:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Bath205:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Bath205:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Bath205:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Bath205:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Bath205:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Bath205:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Bath205:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Bath205:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Bedroom204:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Bedroom204:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bedroom204:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Bedroom204:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Bedroom204:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom204:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom204:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom204:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom204:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom204:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom204:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Bedroom2041:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Bedroom2041:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, MasterBath207:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, MasterBath207:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, MasterBath207:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, MasterBath207:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, MasterBath207:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, MasterBath207:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, MasterBath207:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, MasterBath207:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, MasterBath207:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, MasterBath207:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, MasterBath207:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Bath203:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Bath203:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Bath203:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Bath203:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Bath203:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Bath203:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Bath203:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Bath203:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Bath203:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Bath203:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Bath203:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:KitchenDining101#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:KitchenDining101#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Laundry104#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Laundry104#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Bath103#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Bath103#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Mech102#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Mech102#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#EntryHall201:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#EntryHall201:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#KitchenDining101:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#KitchenDining101:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#EntryHall2011:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#EntryHall2011:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bedroom202:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bedroom202:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bath205:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bath205:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bedroom204:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bedroom204:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bedroom2041:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bedroom2041:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MasterBath207:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MasterBath207:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bath203:Zone1#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Bath203:Zone1#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Table:TimeBins, Block1:KitchenDining101, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:KitchenDining101, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:KitchenDining101, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Laundry104, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Laundry104, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Laundry104, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Bath103, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Bath103, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Bath103, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Mech102, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Mech102, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Block1:Mech102, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, EntryHall201:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, EntryHall201:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, EntryHall201:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, KitchenDining101:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, KitchenDining101:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, KitchenDining101:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, EntryHall2011:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, EntryHall2011:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, EntryHall2011:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom202:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom202:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom202:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bath205:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bath205:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bath205:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom204:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom204:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom204:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom2041:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom2041:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bedroom2041:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, MasterBath207:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, MasterBath207:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, MasterBath207:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bath203:Zone1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bath203:Zone1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;
Output:Table:TimeBins, Bath203:Zone1, Zone Operative Temperature, 12, 1, 20, Dwell_DomCommonAreas_Occ;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
OutputControl:ReportingTolerances,.2,.2;
Output:Diagnostics, DisplayAdvancedReportVariables;
